{
  "source_pdf": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6.pdf",
  "extraction_timestamp": "2025-11-17T15:45:20.966222",
  "total_records": 83,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit-R32-07",
      "source_page": 1,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "polytropic_sas": "4 chemin des Eclapons",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "polytropic_sas": "69390",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "polytropic_sas": "Vouries",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "polytropic_sas": "FR",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "polytropic_sas": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "polytropic_sas": "DC Inverter Air to Water Heat Pump Unit-R32-07",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "polytropic_sas": "041-K093-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "polytropic_sas": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "polytropic_sas": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "polytropic_sas": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "polytropic_sas": "31.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "polytropic_sas": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "polytropic_sas": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: RLB100, Outdoor unit: WHL-07",
      "source_page": 2,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_rlb100,_outdoor_unit:_whl-07": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.72 kW",
      "medium_temperature": "8.04 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.09 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.26",
      "medium_temperature": "2.54",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.39 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.65 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "1.94",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "3.41 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.43",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "RLB100, Outdoor unit: WHL-07",
      "source_page": 2,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "RLB100, Outdoor unit: WHL-07",
      "source_page": 2,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.36_kw": "6.36",
      "3.15_kw": "4.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.36_kw": "0.900",
      "3.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.36_kw": "3.96 kW",
      "3.15_kw": "3.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.36_kw": "8.37",
      "3.15_kw": "6.49",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.36_kw": "0.900",
      "3.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.36_kw": "5.65 kW",
      "3.15_kw": "5.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.36_kw": "3.19",
      "3.15_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.36_kw": "5.32 kW",
      "3.15_kw": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.36_kw": "2.82",
      "3.15_kw": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.36_kw": "0.900",
      "3.15_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.36_kw": "57 \u00b0C",
      "3.15_kw": "57 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.36_kw": "10 W",
      "3.15_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.36_kw": "19 W",
      "3.15_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.36_kw": "10 W",
      "3.15_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.36_kw": "27 W",
      "3.15_kw": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.36_kw": "Electricity",
      "3.15_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.36_kw": "1.07 kW",
      "3.15_kw": "1.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.36_kw": "2864 kWh",
      "3.15_kw": "3720 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.07 kW 1.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "POLYTROPIC_SAS_DC_Inverter_Air_to_Water_Heat_Pump_Unit-R32-07_Outdoor_Air_Water_6"
    }
  ]
}