{
  "source_pdf": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:45:44.111014",
  "total_records": 614,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype Aquarea Monobloc 9-12 kW T-CAP (H Series)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "panasonic_marketing_europe_gmbh": "Hagenauer Strasse 43, Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "panasonic_marketing_europe_gmbh": "65203",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "panasonic_marketing_europe_gmbh": "Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "panasonic_marketing_europe_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "panasonic_marketing_europe_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "panasonic_marketing_europe_gmbh": "Aquarea Monobloc 9-12 kW T-CAP (H Series)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "panasonic_marketing_europe_gmbh": "011-1W0206",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "panasonic_marketing_europe_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "panasonic_marketing_europe_gmbh": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "panasonic_marketing_europe_gmbh": "2.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "panasonic_marketing_europe_gmbh": "08.01.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "panasonic_marketing_europe_gmbh": "HP KEYMARK certification scheme rules V8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model WH-MXC09H3E5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-mxc09h3e5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-mxc09h3e5": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-mxc09h3e5": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-mxc09h3e5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-mxc09h3e5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-mxc09h3e5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc09h3e5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc09h3e5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-mxc09h3e5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.86 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.50 kW",
      "column_2": "7.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.70 kW",
      "column_2": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.57",
      "column_2": "3.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "4.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.89",
      "column_2": "4.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.67",
      "column_2": "5.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "8.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "8.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4049 kWh",
      "column_2": "5596 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "125 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.91",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "4.80 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.29",
      "column_2": "4.99",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.45",
      "column_2": "6.32",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.20 kW",
      "column_2": "8.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.48",
      "column_2": "1.93",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.80 kW",
      "column_2": "8.90 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.85",
      "column_2": "1.52",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.20 kW",
      "column_2": "2.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6651 kWh",
      "column_2": "8468 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.20",
      "column_2": "8.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.48",
      "column_2": "1.93",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "158 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.02",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.39",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.29",
      "medium_temperature": "5.35",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 2.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.49",
      "column_2": "2.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "9.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.49",
      "column_2": "2.39",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2020 kWh",
      "column_2": "2991 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model WH-MXC12H9E8",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-mxc12h9e8": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-mxc12h9e8": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-mxc12h9e8": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-mxc12h9e8": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-mxc12h9e8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-mxc12h9e8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc12h9e8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc12h9e8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-mxc12h9e8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.53 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.88",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.56 kW",
      "+18\u00b0c/+23\u00b0c": "1.95 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "5.13",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.32",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.70 kW",
      "column_2": "10.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.84",
      "column_2": "2.03",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.96",
      "column_2": "3.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.10 kW",
      "column_2": "4.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.93",
      "column_2": "4.38",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.00 kW",
      "column_2": "5.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.88",
      "column_2": "5.89",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "11.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.56",
      "column_2": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "11.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.56",
      "column_2": "1.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5745 kWh",
      "column_2": "7466 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "125 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.20",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.54",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.97",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.10 kW",
      "column_2": "4.80 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.61",
      "column_2": "4.89",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.90 kW",
      "column_2": "5.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.99",
      "column_2": "6.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.20 kW",
      "column_2": "10.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.48",
      "column_2": "1.94",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.90 kW",
      "column_2": "8.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.92",
      "column_2": "1.50",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.10 kW",
      "column_2": "4.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8460 kWh",
      "column_2": "10012 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "11.20",
      "column_2": "10.40",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.48",
      "column_2": "1.94",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "158 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.33",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.39",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 8,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.10 kW 4.10 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.90 kW",
      "column_2": "11.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "11.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2738 kWh",
      "column_2": "3990 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.30 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model WH-MXC09H3E8",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-mxc09h3e8": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-mxc09h3e8": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-mxc09h3e8": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-mxc09h3e8": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-mxc09h3e8": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-mxc09h3e8": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc09h3e8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc09h3e8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-mxc09h3e8": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.86 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.59",
      "medium_temperature": "3.32",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.50 kW",
      "column_2": "7.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "2.11",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.70 kW",
      "column_2": "4.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.57",
      "column_2": "3.24",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "4.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.89",
      "column_2": "4.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.67",
      "column_2": "5.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "8.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "8.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4049 kWh",
      "column_2": "5596 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "125 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.20",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.56",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.99",
      "medium_temperature": "3.91",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 11,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.00 kW",
      "column_2": "4.80 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.29",
      "column_2": "4.99",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.70 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.45",
      "column_2": "6.32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.20 kW",
      "column_2": "8.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.48",
      "column_2": "1.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.80 kW",
      "column_2": "8.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.85",
      "column_2": "1.52",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.20 kW",
      "column_2": "2.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6651 kWh",
      "column_2": "8468 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.20",
      "column_2": "8.90",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.48",
      "column_2": "1.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "158 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.95",
      "medium_temperature": "4.02",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.39",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.33",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.29",
      "medium_temperature": "5.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 2.10 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.90 kW",
      "column_2": "9.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.49",
      "column_2": "2.39",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "8.90 kW",
      "column_2": "9.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.49",
      "column_2": "2.39",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2020 kWh",
      "column_2": "2991 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy",
      "source_page": 13,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model WH-MXC12H6E5",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-mxc12h6e5": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-mxc12h6e5": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-mxc12h6e5": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-mxc12h6e5": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-mxc12h6e5": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-mxc12h6e5": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc12h6e5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-mxc12h6e5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-mxc12h6e5": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.53 kW",
      "medium_temperature": "4.16 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.88",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.56 kW",
      "+18\u00b0c/+23\u00b0c": "1.95 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.81",
      "+18\u00b0c/+23\u00b0c": "5.13",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "130 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.32",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.70 kW",
      "column_2": "10.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.84",
      "column_2": "2.03",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.70 kW",
      "column_2": "6.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.96",
      "column_2": "3.19",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.10 kW",
      "column_2": "4.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.93",
      "column_2": "4.38",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.00 kW",
      "column_2": "5.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.88",
      "column_2": "5.89",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "11.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.56",
      "column_2": "1.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "11.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.56",
      "column_2": "1.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.30 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5745 kWh",
      "column_2": "7466 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "125 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.20",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.54",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.97",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.30 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.10 kW",
      "column_2": "4.80 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.61",
      "column_2": "4.89",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.90 kW",
      "column_2": "5.60 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.99",
      "column_2": "6.00",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.20 kW",
      "column_2": "10.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.48",
      "column_2": "1.94",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.90 kW",
      "column_2": "8.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.92",
      "column_2": "1.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.10 kW",
      "column_2": "4.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8460 kWh",
      "column_2": "10012 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "11.20",
      "column_2": "10.40",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.48",
      "column_2": "1.94",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "231 %",
      "medium_temperature": "158 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.86",
      "medium_temperature": "4.02",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.90 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.15",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.33",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.33",
      "medium_temperature": "5.39",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.10 kW 4.10 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.90 kW",
      "column_2": "11.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.90 kW",
      "column_2": "11.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.18",
      "column_2": "2.15",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "33 W",
      "column_2": "33 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.10 kW",
      "column_2": "0.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2738 kWh",
      "column_2": "3990 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.30 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Monobloc_9-12_kW_T-CAP__H_Series__Outdoor_Air_Water_12"
    }
  ]
}