{
  "source_pdf": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:46:05.162785",
  "total_records": 2728,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Aquarea Split 3-5 kW STD (J Series)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "panasonic_marketing_europe_gmbh": "Hagenauer Strasse 43, Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "panasonic_marketing_europe_gmbh": "65203",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "panasonic_marketing_europe_gmbh": "Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "panasonic_marketing_europe_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "panasonic_marketing_europe_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "panasonic_marketing_europe_gmbh": "Aquarea Split 3-5 kW STD (J Series)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "panasonic_marketing_europe_gmbh": "011-1W0207",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "panasonic_marketing_europe_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "panasonic_marketing_europe_gmbh": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "panasonic_marketing_europe_gmbh": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "panasonic_marketing_europe_gmbh": "08.01.2020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "panasonic_marketing_europe_gmbh": "HP KEYMARK certification scheme rules V7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5 / WH-UD03JE5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5_/_wh-ud03je5": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5_/_wh-ud03je5": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5_/_wh-ud03je5": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5_/_wh-ud03je5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5_/_wh-ud03je5": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5_/_wh-ud03je5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5_/_wh-ud03je5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5_/_wh-ud03je5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5_/_wh-ud03je5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.14 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "2.81",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.91 kW",
      "+18\u00b0c/+23\u00b0c": "0.68 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "3.20",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.52",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.18",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.42",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.43",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.870",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "6.97",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.840",
      "medium_temperature": "0.570",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1631 kWh",
      "column_2": "1788 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.890",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "3.00_kw": "3.95",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "3.00_kw": "2.21 kW",
      "kw": "kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "3.00_kw": "5.37",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.00_kw": "1.42 kW",
      "kw": "kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "3.00_kw": "7.44",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.00_kw": "0.63 kW",
      "kw": "kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "3.00_kw": "8.93",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "3.00_kw": "167 kWh",
      "kw": "kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5 / WH-UD05JE5",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5_/_wh-ud05je5": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5_/_wh-ud05je5": "Indoor, Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5_/_wh-ud05je5": "Warmer Climate, Colder Climate",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5_/_wh-ud05je5": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5_/_wh-ud05je5": "+7\u00b0C/12\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5_/_wh-ud05je5": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5_/_wh-ud05je5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5_/_wh-ud05je5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5_/_wh-ud05je5": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.72",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.50 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "4.80",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "1.93",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.48",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.60",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.890",
      "medium_temperature": "0.910",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.45",
      "medium_temperature": "6.90",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.880",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.30 kW",
      "column_2": "0.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2038 kWh",
      "column_2": "2385 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.20 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.20",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "4.00_kw": "3.47",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "4.00_kw": "2.95 kW",
      "kw": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "4.00_kw": "5.12",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.00_kw": "1.89 kW",
      "kw": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "4.00_kw": "7.31",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.00_kw": "0.84 kW",
      "kw": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "4.00_kw": "9.26",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "4.00_kw": "5 W",
      "kw": "W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "4.00_kw": "0 W",
      "kw": "W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "4.00_kw": "5 W",
      "kw": "W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "4.00_kw": "0 W",
      "kw": "W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "4.00_kw": "226 kWh",
      "kw": "kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5B / WH-UD03JE5",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5b_/_wh-ud03je5": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5b_/_wh-ud03je5": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5b_/_wh-ud03je5": "Warmer Climate, Colder Climate",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5b_/_wh-ud03je5": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5b_/_wh-ud03je5": "+7\u00b0C/12\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5b_/_wh-ud03je5": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5b_/_wh-ud03je5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5b_/_wh-ud03je5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5b_/_wh-ud03je5": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.14 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "2.81",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.91 kW",
      "+18\u00b0c/+23\u00b0c": "0.68 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "3.20",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.52",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.18",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.42",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.43",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.870",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "6.97",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.840",
      "medium_temperature": "0.570",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1631 kWh",
      "column_2": "1788 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.890",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "3.00_kw": "3.95",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "3.00_kw": "2.21 kW",
      "kw": "kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "3.00_kw": "5.37",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.00_kw": "1.42 kW",
      "kw": "kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "3.00_kw": "7.44",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.00_kw": "0.63 kW",
      "kw": "kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "3.00_kw": "8.93",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "3.00_kw": "167 kWh",
      "kw": "kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5AN / WH-UD03JE5",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5an_/_wh-ud03je5": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5an_/_wh-ud03je5": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5an_/_wh-ud03je5": "Warmer Climate, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5an_/_wh-ud03je5": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5an_/_wh-ud03je5": "+7\u00b0C/12\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5an_/_wh-ud03je5": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5an_/_wh-ud03je5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5an_/_wh-ud03je5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5an_/_wh-ud03je5": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.14 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "2.81",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.91 kW",
      "+18\u00b0c/+23\u00b0c": "0.68 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "3.20",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.52",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.18",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.42",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.43",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.870",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "6.97",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.840",
      "medium_temperature": "0.570",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1631 kWh",
      "column_2": "1788 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.890",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "3.00_kw": "3.95",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "3.00_kw": "2.21 kW",
      "kw": "kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "3.00_kw": "5.37",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.00_kw": "1.42 kW",
      "kw": "kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "3.00_kw": "7.44",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.00_kw": "0.63 kW",
      "kw": "kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "3.00_kw": "8.93",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "3.00_kw": "167 kWh",
      "kw": "kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5UK / WH-UD03JE5",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "Warmer Climate, Colder Climate",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "+7\u00b0C/12\u00b0C",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5uk_/_wh-ud03je5": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.60 kW",
      "medium_temperature": "1.14 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.33",
      "medium_temperature": "2.81",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "0.91 kW",
      "+18\u00b0c/+23\u00b0c": "0.68 kW",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "3.20",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.52",
      "+18\u00b0c/+23\u00b0c": "4.71",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.18",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.00 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.14",
      "medium_temperature": "3.42",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.930",
      "medium_temperature": "0.940",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.40 kW",
      "medium_temperature": "1.10 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.80",
      "medium_temperature": "4.43",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.870",
      "medium_temperature": "0.900",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.50",
      "medium_temperature": "6.97",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.840",
      "medium_temperature": "0.570",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.60",
      "medium_temperature": "1.66",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.10 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1631 kWh",
      "column_2": "1788 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.890",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "3.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 25,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "3.00_kw": "3.95",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "3.00_kw": "2.21 kW",
      "kw": "kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "3.00_kw": "5.37",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "3.00_kw": "1.42 kW",
      "kw": "kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "3.00_kw": "7.44",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "3.00_kw": "0.63 kW",
      "kw": "kW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "3.00_kw": "8.93",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "3.00_kw": "0.9",
      "kw": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "3.00_kw": "5 W",
      "kw": "W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "3.00_kw": "0 W",
      "kw": "W",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "3.00_kw": "167 kWh",
      "kw": "kWh",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5B / WH-UD05JE5",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5b_/_wh-ud05je5": "Heating + DHW + low temp",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5b_/_wh-ud05je5": "Indoor, Outdoor",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5b_/_wh-ud05je5": "Warmer Climate, Colder Climate",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5b_/_wh-ud05je5": "Yes",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5b_/_wh-ud05je5": "+7\u00b0C/12\u00b0C",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5b_/_wh-ud05je5": "n/a",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5b_/_wh-ud05je5": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5b_/_wh-ud05je5": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5b_/_wh-ud05je5": "",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 27,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 27,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 27,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 27,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 27,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 27,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.72",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.50 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "4.80",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "1.93",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.48",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.60",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.890",
      "medium_temperature": "0.910",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.45",
      "medium_temperature": "6.90",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.880",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.30 kW",
      "column_2": "0.20 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2038 kWh",
      "column_2": "2385 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.20 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.20",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "4.00_kw": "3.47",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 30\u00b0C",
      "4.00_kw": "2.95 kW",
      "kw": "kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 30\u00b0C",
      "4.00_kw": "5.12",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 30 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 25\u00b0C",
      "4.00_kw": "1.89 kW",
      "kw": "kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 25\u00b0C",
      "4.00_kw": "7.31",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 25 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Pdc Tj = 20\u00b0C",
      "4.00_kw": "0.84 kW",
      "kw": "kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 20\u00b0C",
      "4.00_kw": "9.26",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Cdc Tj = 20 \u00b0C",
      "4.00_kw": "0.9",
      "kw": "",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Poff",
      "4.00_kw": "5 W",
      "kw": "W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PTO",
      "4.00_kw": "0 W",
      "kw": "W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PSB",
      "4.00_kw": "5 W",
      "kw": "W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "PCK",
      "4.00_kw": "0 W",
      "kw": "W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdc_tj_=_35\u00b0c": "Annual energy consumption Qce",
      "4.00_kw": "226 kWh",
      "kw": "kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0309J3E5AN / WH-UD05JE5",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0309j3e5an_/_wh-ud05je5": "Heating + DHW + low temp",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0309j3e5an_/_wh-ud05je5": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0309j3e5an_/_wh-ud05je5": "Warmer Climate, Colder Climate",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0309j3e5an_/_wh-ud05je5": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0309j3e5an_/_wh-ud05je5": "+7\u00b0C/12\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0309j3e5an_/_wh-ud05je5": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5an_/_wh-ud05je5": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0309j3e5an_/_wh-ud05je5": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0309j3e5an_/_wh-ud05je5": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "99 %",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.48",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "33.0 W",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "155 %",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.88",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:28 h:min",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "27.0 W",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.4 \u00b0C",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "239 l",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.00 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.00",
      "medium_temperature": "2.72",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.50 kW",
      "+18\u00b0c/+23\u00b0c": "1.12 kW",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "4.80",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "136 %",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "3.47",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.66",
      "medium_temperature": "1.93",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.50 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.48",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.960",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.70 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.95",
      "medium_temperature": "4.60",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.890",
      "medium_temperature": "0.910",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.45",
      "medium_temperature": "6.90",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.880",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.70 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.50",
      "medium_temperature": "1.55",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 33,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "2 W",
      "column_2": "2 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "8 W",
      "column_2": "8 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.30 kW",
      "column_2": "0.20 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2038 kWh",
      "column_2": "2385 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "157 %",
      "medium_temperature": "110 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.00",
      "medium_temperature": "2.83",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.16",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.950",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "3.80",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.920",
      "medium_temperature": "0.930",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.30 kW",
      "medium_temperature": "1.20 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.00",
      "medium_temperature": "5.05",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.60 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.00",
      "medium_temperature": "7.60",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.850",
      "medium_temperature": "0.870",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "2.80 kW",
      "medium_temperature": "1.80 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "1.80",
      "medium_temperature": "1.36",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.00 kW",
      "medium_temperature": "2.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.81",
      "medium_temperature": "1.05",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "1.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 0.20 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.40",
      "1740_kwh": "1.70",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "1848_kwh": "2.29",
      "1740_kwh": "1.76",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "1848_kwh": "0.980",
      "1740_kwh": "0.970",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "1848_kwh": "",
      "1740_kwh": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "41 dB(A)",
      "medium_temperature": "41 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "165 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.20",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.60 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.61",
      "medium_temperature": "3.55",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.960",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.50 kW",
      "medium_temperature": "1.40 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.35",
      "medium_temperature": "6.00",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.860",
      "medium_temperature": "0.890",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.00 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "1.80",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "2 W",
      "medium_temperature": "2 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "8 W",
      "medium_temperature": "8 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.10 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "862 kWh",
      "medium_temperature": "1274 kWh",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.00 kW",
      "+18\u00b0c/+23\u00b0c": "kW",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "6.20",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.10 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_3-5_kW_STD__J_Series__Outdoor_Air_Water_20"
    },
    {
      "pdc_tj_=_35\u00b0c": "EER Tj = 35\u00b0C",
      "4.00_kw": "3.47",
      "kw": "",
      "source_page": 36,
      "source_table": 1,
