      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.02 kW",
      "column_2": "3.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6289 kWh",
      "column_2": "8327 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.97",
      "column_2": "8.97",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "2.09",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.28 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.85",
      "medium_temperature": "5.50",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0912K9E8AN / WH-UXZ09KE8",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "Warmer Climate, Colder Climate",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0912k9e8an_/_wh-uxz09ke8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.86",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "90 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.83 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.96 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.04",
      "medium_temperature": "2.33",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.85 kW",
      "medium_temperature": "4.85 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.46",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.48",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.33 kW",
      "medium_temperature": "6.09 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.19",
      "medium_temperature": "6.02",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.90",
      "medium_temperature": "2.04",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.90",
      "medium_temperature": "2.04",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "3.93",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "5.04",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.16 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.40",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.97 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.09",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.98 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.30",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.02 kW",
      "column_2": "3.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6289 kWh",
      "column_2": "8327 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.97",
      "column_2": "8.97",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "2.09",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.28 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.85",
      "medium_temperature": "5.50",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0912K9E8 / WH-UXZ12KE8",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "Heating + DHW + low temp",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0912k9e8_/_wh-uxz12ke8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.86",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "90 %",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 42,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.04",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.46",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.23",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.24",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.65",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.07",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.93",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.93",
      "source_page": 43,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5416 kWh",
      "column_2": "7167 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "3.93",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "5.04",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.16 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.40",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.97 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.09",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.98 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.30",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.02 kW",
      "column_2": "3.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6289 kWh",
      "column_2": "8327 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.97",
      "column_2": "8.97",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "2.09",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.28 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.85",
      "medium_temperature": "5.50",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 45,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.37 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "789 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0912K9E8AN / WH-UXZ12KE8",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "Heating + DHW + low temp",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "Indoor, Outdoor",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "Warmer Climate, Colder Climate",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "Yes",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "n/a",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0912k9e8an_/_wh-uxz12ke8": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "114 %",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.86",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "34.0 W",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 47,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "90 %",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.26",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 47,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:50 h:min",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "31.0 W",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.8 \u00b0C",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "244 l",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 47,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 47,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 47,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 47,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "heating_up_time_0",
      "value": "50 h:min",
      "source_page": 47,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.04",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.46",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.64 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.51",
      "medium_temperature": "2.23",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.49 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.53",
      "medium_temperature": "3.24",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.22 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.65",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.17 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.93",
      "medium_temperature": "6.07",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.93",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.71",
      "medium_temperature": "1.93",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5416 kWh",
      "column_2": "7167 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.32",
      "medium_temperature": "3.93",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.47 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "5.04",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.32 kW",
      "medium_temperature": "6.16 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.14",
      "medium_temperature": "6.40",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.97 kW",
      "medium_temperature": "8.97 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "2.09",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.98 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.09",
      "medium_temperature": "1.30",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 49,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.02 kW",
      "column_2": "3.00 kW",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6289 kWh",
      "column_2": "8327 kWh",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "8.97",
      "column_2": "8.97",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.70",
      "column_2": "2.09",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.28 kW",
      "medium_temperature": "5.97 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.85",
      "medium_temperature": "5.50",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "1 W",
      "medium_temperature": "1 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "9 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 50,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 50,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1859_kwh": "",
      "2772_kwh": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.37 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "789 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC09K3E5 / WH-UXZ09KE5",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "Heating (medium temp)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "Indoor, Outdoor",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "Warmer Climate, Colder Climate",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "Yes",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "+7\u00b0C/12\u00b0C",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "n/a",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc09k3e5_/_wh-uxz09ke5": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 52,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.83 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 52,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 52,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 52,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 52,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 52,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 52,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.96 kW",
      "column_2": "7.96 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.04",
      "column_2": "2.33",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.85 kW",
      "column_2": "4.85 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.46",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.09 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.26",
      "column_2": "4.48",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "6.09 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.19",
      "column_2": "6.02",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 53,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 54,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 54,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 55,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 55,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC09K6E5 / WH-UXZ09KE5",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "Heating (medium temp)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "Indoor, Outdoor",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "Warmer Climate, Colder Climate",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "Yes",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "+7\u00b0C/12\u00b0C",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "n/a",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc09k6e5_/_wh-uxz09ke5": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 56,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.83 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 56,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 56,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.96 kW",
      "column_2": "7.96 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.04",
      "column_2": "2.33",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.85 kW",
      "column_2": "4.85 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.46",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.09 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.26",
      "column_2": "4.48",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "6.09 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.19",
      "column_2": "6.02",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 58,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 58,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 58,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 59,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 59,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC09K3E8 / WH-UXZ09KE8",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "Heating (medium temp)",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "Indoor, Outdoor",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "Warmer Climate, Colder Climate",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "Yes",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "n/a",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc09k3e8_/_wh-uxz09ke8": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.83 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 60,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 60,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 60,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.96 kW",
      "column_2": "7.96 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.04",
      "column_2": "2.33",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.85 kW",
      "column_2": "4.85 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.46",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.09 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.26",
      "column_2": "4.48",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "6.09 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.19",
      "column_2": "6.02",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 63,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 63,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC09K9E8 / WH-UXZ09KE8",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "Heating (medium temp)",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "Indoor, Outdoor",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "Warmer Climate, Colder Climate",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "Yes",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "n/a",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc09k9e8_/_wh-uxz09ke8": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.79 kW",
      "medium_temperature": "2.93 kW",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.07",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.83 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.80",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.11",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 64,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.96 kW",
      "column_2": "7.96 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.04",
      "column_2": "2.33",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.85 kW",
      "column_2": "4.85 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.46",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.09 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.26",
      "column_2": "4.48",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "6.09 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.19",
      "column_2": "6.02",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 65,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 65,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.12",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.19",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.89 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.91",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.25",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.68 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "679 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC12K6E5 / WH-UXZ12KE5",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "Heating (medium temp)",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "Indoor, Outdoor",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "Warmer Climate, Colder Climate",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "Yes",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "+7\u00b0C/12\u00b0C",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "n/a",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc12k6e5_/_wh-uxz12ke5": "",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 68,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 68,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.04",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 68,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 68,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "140 %",
      "source_page": 68,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 68,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.96",
      "medium_temperature": "3.57",
      "source_page": 68,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 68,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.96 kW",
      "column_2": "7.96 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.04",
      "column_2": "2.33",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.85 kW",
      "column_2": "4.85 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.93",
      "column_2": "3.46",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.09 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.26",
      "column_2": "4.48",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.33 kW",
      "column_2": "6.09 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.19",
      "column_2": "6.02",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.90",
      "column_2": "2.04",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3747 kWh",
      "column_2": "5208 kWh",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 69,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 69,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 70,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 70,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.37 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "789 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model WH-SXC12K9E8 / WH-UXZ12KE8",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "Heating (medium temp)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "Indoor, Outdoor",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "Warmer Climate, Colder Climate",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "Yes",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "+7\u00b0C/12\u00b0C",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "n/a",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sxc12k9e8_/_wh-uxz12ke8": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 72,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "3.98 kW",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "3.04",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.99 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.70",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 72,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 72,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 72,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.46",
      "source_page": 72,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 72,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.62 kW",
      "column_2": "10.64 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.51",
      "column_2": "2.23",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "6.49 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.53",
      "column_2": "3.24",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.50 kW",
      "column_2": "5.22 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.18",
      "column_2": "4.65",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.40 kW",
      "column_2": "6.17 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.93",
      "column_2": "6.07",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.71",
      "column_2": "1.93",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "1.93",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "1 W",
      "column_2": "1 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5416 kWh",
      "column_2": "7167 kWh",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "169 %",
      "medium_temperature": "127 %",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.31",
      "medium_temperature": "3.26",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.66 kW",
      "medium_temperature": "6.66 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.64",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.75 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 73,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 73,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 73,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.32": "5.47 kW",
      "3.93": "5.25 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.32": "6.69",
      "3.93": "5.04",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.32": "6.32 kW",
      "3.93": "6.16 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.32": "8.14",
      "3.93": "6.40",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.32": "0.990",
      "3.93": "0.990",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.32": "8.97 kW",
      "3.93": "8.97 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "9.98 kW",
      "3.93": "8.00 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "2.09",
      "3.93": "1.30",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.32": "0.900",
      "3.93": "0.900",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "5.32": "55 \u00b0C",
      "3.93": "55 \u00b0C",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "5.32": "1 W",
      "3.93": "1 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "5.32": "10 W",
      "3.93": "10 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "5.32": "9 W",
      "3.93": "9 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "5.32": "0 W",
      "3.93": "0 W",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.32": "Electricity",
      "3.93": "Electricity",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.32": "1.02 kW",
      "3.93": "3.00 kW",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.32": "6289 kWh",
      "3.93": "8327 kWh",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.32": "8.97",
      "3.93": "8.97",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.32": "2.70",
      "3.93": "2.09",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.32": "1.000",
      "3.93": "1.000",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "5.32": "",
      "3.93": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.32": "",
      "3.93": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "46 dB(A)",
      "medium_temperature": "46 dB(A)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "256 %",
      "medium_temperature": "171 %",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.47",
      "medium_temperature": "4.34",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.67",
      "medium_temperature": "2.40",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.79 kW",
      "medium_temperature": "5.91 kW",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.88",
      "medium_temperature": "3.75",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 74,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.02 kW 3.00 kW",
      "source_page": 74,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "6.28_kw": "7.85",
      "5.97_kw": "5.50",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.28_kw": "0.990",
      "5.97_kw": "0.990",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "9.00 kW",
      "5.97_kw": "9.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "3.67",
      "5.97_kw": "2.40",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.28_kw": "0.900",
      "5.97_kw": "0.900",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "6.28_kw": "55 \u00b0C",
      "5.97_kw": "55 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "6.28_kw": "1 W",
      "5.97_kw": "1 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "6.28_kw": "10 W",
      "5.97_kw": "10 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "6.28_kw": "9 W",
      "5.97_kw": "9 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "6.28_kw": "0 W",
      "5.97_kw": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.28_kw": "Electricity",
      "5.97_kw": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.28_kw": "0.00 kW",
      "5.97_kw": "0.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.28_kw": "1859 kWh",
      "5.97_kw": "2772 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "6.28_kw": "",
      "5.97_kw": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.44",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.87",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.37 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.96",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.11 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.68",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "789 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_Split_9-12_kW_T-CAP__K_Series__Outdoor_Air_Water_25"
    }
  ]
}