{
  "source_pdf": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29.pdf",
  "extraction_timestamp": "2025-11-17T15:46:50.802375",
  "total_records": 601,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Subtype Aquarea T-CAP 16 kW (M Series) + TD30",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "panasonic_marketing_europe_gmbh": "Hagenauer Strasse 43, Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "panasonic_marketing_europe_gmbh": "65203",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "panasonic_marketing_europe_gmbh": "Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "panasonic_marketing_europe_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "panasonic_marketing_europe_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "panasonic_marketing_europe_gmbh": "Aquarea T-CAP 16 kW (M Series) + TD30",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "panasonic_marketing_europe_gmbh": "011-1W1057",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "panasonic_marketing_europe_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "panasonic_marketing_europe_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "panasonic_marketing_europe_gmbh": "1.77 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "panasonic_marketing_europe_gmbh": "03.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "panasonic_marketing_europe_gmbh": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "panasonic_marketing_europe_gmbh": "Danish Technological Institute (DTI), DK",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model WH-WXG16ME8 + PAW-TD30C1E5HI-1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:45 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "56.3 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "437 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "124 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:51 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "80.0 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1020 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "3xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "175 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "4.39",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:18 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "60.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.2 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1037 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "3xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "45 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "51 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.70",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.22",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.66",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.81",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "5.78",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6966 kWh",
      "column_2": "8935 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "133 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.89",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "5.84",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "9101_kwh": "13.10",
      "11613_kwh": "13.10",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "9101_kwh": "2.96",
      "11613_kwh": "2.19",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "9101_kwh": "1.000",
      "11613_kwh": "1.000",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "175 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.08",
      "medium_temperature": "4.45",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.13",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "5.25",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3517 kWh",
      "medium_temperature": "4801 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "7.62",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "column_0": "Pdc Tj = 35\u00b0C",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 35\u00b0C",
      "column_1": "3.61",
      "column_2": "5.26",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "7.45 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.40",
      "column_2": "7.05",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "7.28 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.17",
      "column_2": "8.74",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "6.78 kW",
      "column_2": "7.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.12",
      "column_2": "10.10",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "657 kWh",
      "column_2": "414 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model WH-CME8 / WH-WXG16ME8 + PAW-TD30C1E5HI-1",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "Heating + DHW + low temp",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "Outdoor",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "Colder, Warmer",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "Yes",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "n/a",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-cme8_/_wh-wxg16me8_+_paw-td30c1e5hi-1": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:45 h:min",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "56.3 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "437 l",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "124 %",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "3.10",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:51 h:min",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "80.0 W",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.0 \u00b0C",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1020 l",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "3xl": "",
      "source_page": 7,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "175 %",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "4.39",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:18 h:min",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "60.0 W",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.2 \u00b0C",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1037 l",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "3xl": "",
      "source_page": 7,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 7,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "45 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "51 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.20",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.70",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.22",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.66",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.81",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "5.78",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6966 kWh",
      "column_2": "8935 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "133 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.40",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.95",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.82",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.89",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "5.84",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "annual_energy_consumption_qhe": "Pdh Tj = -15\u00b0C (if TOL",
      "9101_kwh": "13.10",
      "11613_kwh": "13.10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "COP Tj = -15\u00b0C (if TOL",
      "9101_kwh": "2.96",
      "11613_kwh": "2.19",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "Cdh Tj = -15 \u00b0C",
      "9101_kwh": "1.000",
      "11613_kwh": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 12102-1 | Warmer Climate",
      "9101_kwh": "",
      "11613_kwh": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "175 %",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.08",
      "medium_temperature": "4.45",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.13",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "5.25",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3517 kWh",
      "medium_temperature": "4801 kWh",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "7.62",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 10,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "column_0": "Pdc Tj = 35\u00b0C",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 35\u00b0C",
      "column_1": "3.61",
      "column_2": "5.26",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 35 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 30\u00b0C",
      "column_1": "6.63 kW",
      "column_2": "7.45 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 30\u00b0C",
      "column_1": "4.40",
      "column_2": "7.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 30 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 25\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "7.28 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 25\u00b0C",
      "column_1": "5.17",
      "column_2": "8.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 25 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdc Tj = 20\u00b0C",
      "column_1": "6.78 kW",
      "column_2": "7.15 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EER Tj = 20\u00b0C",
      "column_1": "6.12",
      "column_2": "10.10",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdc Tj = 20 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "657 kWh",
      "column_2": "414 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Model WH-SDC0316M9E8 / WH-WXG16ME8 + PAW-TD30C1E5HI-1",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "Colder, Warmer",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sdc0316m9e8_/_wh-wxg16me8_+_paw-_td30c1e5hi-1": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "96 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.40",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:45 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "50.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "56.3 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "437 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "124 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "3.10",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:51 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "80.0 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.0 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1020 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "3xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "3xl": "175 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "3xl": "4.39",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "3xl": "2:18 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "3xl": "60.0 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "3xl": "53.2 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "3xl": "1037 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "3xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "3xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "45 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "51 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "heating_up_time_2",
      "value": "18 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.27 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "3.20",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "145 %",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.70",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.20 kW",
      "medium_temperature": "14.20 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.22",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.66",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.33",
      "medium_temperature": "4.81",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "5.78",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.72",
      "medium_temperature": "2.04",
      "source_page": 13,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6966 kWh",
      "column_2": "8935 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "133 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.40",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.70 kW",
      "medium_temperature": "9.70 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.95",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.90 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.96",
      "medium_temperature": "3.82",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.89",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "5.84",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.03",
      "medium_temperature": "1.50",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 14,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "9101 kWh",
      "column_2": "11613 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "13.10",
      "column_2": "13.10",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.96",
      "column_2": "2.19",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "240 %",
      "medium_temperature": "175 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.08",
      "medium_temperature": "4.45",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.37",
      "medium_temperature": "4.13",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "5.25",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.00",
      "medium_temperature": "2.42",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "n/a",
      "medium_temperature": "n/a",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3517 kWh",
      "medium_temperature": "4801 kWh",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29"
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.80",
      "+18\u00b0c/+23\u00b0c": "7.62",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "7.45 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "7.05",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.46 kW",
      "+18\u00b0c/+23\u00b0c": "7.28 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.17",
      "+18\u00b0c/+23\u00b0c": "8.74",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.78 kW",
      "+18\u00b0c/+23\u00b0c": "7.15 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.12",
      "+18\u00b0c/+23\u00b0c": "10.10",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "657 kWh",
      "+18\u00b0c/+23\u00b0c": "414 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_16_kW__M_Series____TD30_Outdoor_Air_Water_29",
      "submodel_id": null
    }
  ]
}