{
  "source_pdf": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30.pdf",
  "extraction_timestamp": "2025-11-17T15:46:52.710434",
  "total_records": 694,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Subtype Aquarea T-CAP 20-25 kW (M Series)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "panasonic_marketing_europe_gmbh": "Hagenauer Strasse 43, Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "panasonic_marketing_europe_gmbh": "65203",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "panasonic_marketing_europe_gmbh": "Wiesbaden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "panasonic_marketing_europe_gmbh": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "panasonic_marketing_europe_gmbh": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "panasonic_marketing_europe_gmbh": "Aquarea T-CAP 20-25 kW (M Series)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "panasonic_marketing_europe_gmbh": "011-1W0925",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "panasonic_marketing_europe_gmbh": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "panasonic_marketing_europe_gmbh": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "panasonic_marketing_europe_gmbh": "3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "panasonic_marketing_europe_gmbh": "14.11.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "panasonic_marketing_europe_gmbh": "European KEYMARK Scheme for Heat Pumps V.14\n(2024-04)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model WH-WXG20ME8 (Outdoor unit Stand-alone)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-wxg20me8_(outdoor_unit_stand-alone)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.16 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "6.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "20.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "18.90_kw": "2.99",
      "22.20_kw": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "18.90_kw": "0.990",
      "22.20_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "18.90_kw": "11.60 kW",
      "22.20_kw": "10.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "18.90_kw": "4.12",
      "22.20_kw": "3.54",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "18.90_kw": "0.980",
      "22.20_kw": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "18.90_kw": "8.70 kW",
      "22.20_kw": "8.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "18.90_kw": "5.96",
      "22.20_kw": "4.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "18.90_kw": "0.970",
      "22.20_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "18.90_kw": "8.80 kW",
      "22.20_kw": "9.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "18.90_kw": "6.12",
      "22.20_kw": "5.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "18.90_kw": "0.970",
      "22.20_kw": "0.970",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "18.90_kw": "22.50 kW",
      "22.20_kw": "22.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "18.90_kw": "2.40",
      "22.20_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "22.50 kW",
      "22.20_kw": "22.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "2.40",
      "22.20_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "0.990",
      "22.20_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "18.90_kw": "55 \u00b0C",
      "22.20_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "18.90_kw": "40 W",
      "22.20_kw": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "18.90_kw": "50 W",
      "22.20_kw": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "18.90_kw": "40 W",
      "22.20_kw": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "18.90_kw": "0 W",
      "22.20_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "18.90_kw": "n/a",
      "22.20_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "18.90_kw": "kW",
      "22.20_kw": "kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "18.90_kw": "9483 kWh",
      "22.20_kw": "11496 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "120 %",
      "medium_temperature": "100 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.07",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.43",
      "medium_temperature": "1.97",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.60_kw": "4.63",
      "7.00_kw": "3.78",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.60_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.60_kw": "8.60 kW",
      "7.00_kw": "8.10 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.60_kw": "6.01",
      "7.00_kw": "5.28",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.60_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.60_kw": "16.30 kW",
      "7.00_kw": "16.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.60_kw": "2.37",
      "7.00_kw": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "19.00 kW",
      "7.00_kw": "19.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "1.77",
      "7.00_kw": "1.38",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "1.000",
      "7.00_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.60_kw": "55 \u00b0C",
      "7.00_kw": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.60_kw": "40 W",
      "7.00_kw": "40 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.60_kw": "50 W",
      "7.00_kw": "50 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.60_kw": "40 W",
      "7.00_kw": "40 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.60_kw": "0 W",
      "7.00_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.60_kw": "n/a",
      "7.00_kw": "n/a",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.60_kw": "1.00 kW",
      "7.00_kw": "1.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.60_kw": "16056 kWh",
      "7.00_kw": "19167 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.60_kw": "16.30",
      "7.00_kw": "16.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.60_kw": "2.37",
      "7.00_kw": "1.86",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.60_kw": "0.990",
      "7.00_kw": "0.990",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "160 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.07",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.08",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "12.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.78",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.92",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "20.00 kW",
      "column_2": "20.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.39",
      "column_2": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "20.00 kW",
      "column_2": "20.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.39",
      "column_2": "2.08",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4975 kWh",
      "column_2": "6559 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "20.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "20.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.39",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.39 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "50 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1571 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model WH-CME8L / WH-WXG20ME8",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-cme8l_/_wh-wxg20me8": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-cme8l_/_wh-wxg20me8": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-cme8l_/_wh-wxg20me8": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-cme8l_/_wh-wxg20me8": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-cme8l_/_wh-wxg20me8": "+7\u00b0C/12\u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-cme8l_/_wh-wxg20me8": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8l_/_wh-wxg20me8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8l_/_wh-wxg20me8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-cme8l_/_wh-wxg20me8": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.16 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.18",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "6.62 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "20.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "171 %",
      "medium_temperature": "141 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.36",
      "medium_temperature": "3.59",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "18.90_kw": "2.99",
      "22.20_kw": "2.19",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "18.90_kw": "0.990",
      "22.20_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "18.90_kw": "11.60 kW",
      "22.20_kw": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "18.90_kw": "4.12",
      "22.20_kw": "3.54",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "18.90_kw": "0.980",
      "22.20_kw": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "18.90_kw": "8.70 kW",
      "22.20_kw": "8.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "18.90_kw": "5.96",
      "22.20_kw": "4.71",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "18.90_kw": "0.970",
      "22.20_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "18.90_kw": "8.80 kW",
      "22.20_kw": "9.80 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "18.90_kw": "6.12",
      "22.20_kw": "5.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "18.90_kw": "0.970",
      "22.20_kw": "0.970",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "18.90_kw": "22.50 kW",
      "22.20_kw": "22.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "18.90_kw": "2.40",
      "22.20_kw": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "22.50 kW",
      "22.20_kw": "22.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "2.40",
      "22.20_kw": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "18.90_kw": "0.990",
      "22.20_kw": "1.000",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "18.90_kw": "55 \u00b0C",
      "22.20_kw": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "18.90_kw": "40 W",
      "22.20_kw": "40 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "18.90_kw": "50 W",
      "22.20_kw": "50 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "18.90_kw": "40 W",
      "22.20_kw": "40 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "18.90_kw": "0 W",
      "22.20_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "18.90_kw": "n/a",
      "22.20_kw": "n/a",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "18.90_kw": "kW",
      "22.20_kw": "kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "18.90_kw": "9483 kWh",
      "22.20_kw": "11496 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "18.90_kw": "",
      "22.20_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "120 %",
      "medium_temperature": "100 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.07",
      "medium_temperature": "2.57",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.43",
      "medium_temperature": "1.97",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "3.06",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.60_kw": "4.63",
      "7.00_kw": "3.78",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.60_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.60_kw": "8.60 kW",
      "7.00_kw": "8.10 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.60_kw": "6.01",
      "7.00_kw": "5.28",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.60_kw": "0.970",
      "7.00_kw": "0.970",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.60_kw": "16.30 kW",
      "7.00_kw": "16.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.60_kw": "2.37",
      "7.00_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "19.00 kW",
      "7.00_kw": "19.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "1.77",
      "7.00_kw": "1.38",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.60_kw": "1.000",
      "7.00_kw": "1.000",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.60_kw": "55 \u00b0C",
      "7.00_kw": "55 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.60_kw": "40 W",
      "7.00_kw": "40 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.60_kw": "50 W",
      "7.00_kw": "50 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.60_kw": "40 W",
      "7.00_kw": "40 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.60_kw": "0 W",
      "7.00_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.60_kw": "n/a",
      "7.00_kw": "n/a",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.60_kw": "1.00 kW",
      "7.00_kw": "1.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.60_kw": "16056 kWh",
      "7.00_kw": "19167 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.60_kw": "16.30",
      "7.00_kw": "16.30",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.60_kw": "2.37",
      "7.00_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.60_kw": "0.990",
      "7.00_kw": "0.990",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.60_kw": "",
      "7.00_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "160 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.07",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.00 kW",
      "medium_temperature": "20.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.08",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "12.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.22",
      "medium_temperature": "3.78",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.92",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 8,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.00 kW 1.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "20.00 kW",
      "column_2": "20.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.39",
      "column_2": "2.08",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "20.00 kW",
      "column_2": "20.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.39",
      "column_2": "2.08",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4975 kWh",
      "column_2": "6559 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "20.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.45",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "20.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.02",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "14.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.39",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.47 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.970",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.39 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.13",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "50 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1571 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model WH-WXG25ME8 (Outdoor unit Stand-alone)",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "+7\u00b0C/12\u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-wxg25me8_(outdoor_unit_stand-alone)": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.55 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "8.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "25.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "140 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.57",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "22.10_kw": "2.42",
      "24.40_kw": "2.09",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "22.10_kw": "0.990",
      "24.40_kw": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "22.10_kw": "13.50 kW",
      "24.40_kw": "13.90 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "22.10_kw": "4.24",
      "24.40_kw": "3.55",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "22.10_kw": "0.980",
      "24.40_kw": "0.990",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "22.10_kw": "8.70 kW",
      "24.40_kw": "9.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "22.10_kw": "5.88",
      "24.40_kw": "4.78",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "22.10_kw": "0.970",
      "24.40_kw": "0.980",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "22.10_kw": "8.80 kW",
      "24.40_kw": "9.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "22.10_kw": "6.08",
      "24.40_kw": "5.74",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "22.10_kw": "0.970",
      "24.40_kw": "0.970",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "22.10_kw": "26.10 kW",
      "24.40_kw": "27.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "22.10_kw": "2.19",
      "24.40_kw": "1.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "26.10 kW",
      "24.40_kw": "27.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "2.19",
      "24.40_kw": "1.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "1.000",
      "24.40_kw": "1.000",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "22.10_kw": "55 \u00b0C",
      "24.40_kw": "55 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "22.10_kw": "40 W",
      "24.40_kw": "40 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "22.10_kw": "50 W",
      "24.40_kw": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "22.10_kw": "40 W",
      "24.40_kw": "40 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "22.10_kw": "0 W",
      "24.40_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "22.10_kw": "n/a",
      "24.40_kw": "n/a",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "22.10_kw": "kW",
      "24.40_kw": "kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "22.10_kw": "12152 kWh",
      "24.40_kw": "14462 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "123 %",
      "medium_temperature": "105 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.16",
      "medium_temperature": "2.71",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.10 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "2.02",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "3.33",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 11,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.70_kw": "4.45",
      "7.10_kw": "4.03",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.70_kw": "0.970",
      "7.10_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.70_kw": "8.70 kW",
      "7.10_kw": "8.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.80",
      "7.10_kw": "5.20",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.970",
      "7.10_kw": "0.970",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "20.30 kW",
      "7.10_kw": "20.30 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "2.41",
      "7.10_kw": "1.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "19.00 kW",
      "7.10_kw": "19.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "1.76",
      "7.10_kw": "1.43",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "1.000",
      "7.10_kw": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.70_kw": "55 \u00b0C",
      "7.10_kw": "55 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.70_kw": "40 W",
      "7.10_kw": "40 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.70_kw": "50 W",
      "7.10_kw": "50 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.70_kw": "40 W",
      "7.10_kw": "40 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "n/a",
      "7.10_kw": "n/a",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "6.00 kW",
      "7.10_kw": "6.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "19528 kWh",
      "7.10_kw": "22759 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.70_kw": "20.30",
      "7.10_kw": "20.30",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.70_kw": "2.41",
      "7.10_kw": "1.93",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.70_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "163 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.14",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "1.97",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.68",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "5.23",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "25.00 kW",
      "column_2": "25.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "25.00 kW",
      "column_2": "25.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6395 kWh",
      "column_2": "8063 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "25.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "25.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "18.42 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.84 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.55",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "50 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1911 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 13,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model WH-CME8L / WH-WXG25ME8",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-cme8l_/_wh-wxg25me8": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-cme8l_/_wh-wxg25me8": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-cme8l_/_wh-wxg25me8": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-cme8l_/_wh-wxg25me8": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-cme8l_/_wh-wxg25me8": "+7\u00b0C/12\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-cme8l_/_wh-wxg25me8": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8l_/_wh-wxg25me8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme8l_/_wh-wxg25me8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-cme8l_/_wh-wxg25me8": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "5.55 kW",
      "medium_temperature": "8.33 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "8.74 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "25.00",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "140 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.25",
      "medium_temperature": "3.57",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "22.10_kw": "2.42",
      "24.40_kw": "2.09",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "22.10_kw": "0.990",
      "24.40_kw": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "22.10_kw": "13.50 kW",
      "24.40_kw": "13.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "22.10_kw": "4.24",
      "24.40_kw": "3.55",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "22.10_kw": "0.980",
      "24.40_kw": "0.990",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "22.10_kw": "8.70 kW",
      "24.40_kw": "9.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "22.10_kw": "5.88",
      "24.40_kw": "4.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "22.10_kw": "0.970",
      "24.40_kw": "0.980",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "22.10_kw": "8.80 kW",
      "24.40_kw": "9.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "22.10_kw": "6.08",
      "24.40_kw": "5.74",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "22.10_kw": "0.970",
      "24.40_kw": "0.970",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "22.10_kw": "26.10 kW",
      "24.40_kw": "27.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "22.10_kw": "2.19",
      "24.40_kw": "1.62",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "26.10 kW",
      "24.40_kw": "27.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "2.19",
      "24.40_kw": "1.62",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "22.10_kw": "1.000",
      "24.40_kw": "1.000",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "22.10_kw": "55 \u00b0C",
      "24.40_kw": "55 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "22.10_kw": "40 W",
      "24.40_kw": "40 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "22.10_kw": "50 W",
      "24.40_kw": "50 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "22.10_kw": "40 W",
      "24.40_kw": "40 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "22.10_kw": "0 W",
      "24.40_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "22.10_kw": "n/a",
      "24.40_kw": "n/a",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "22.10_kw": "kW",
      "24.40_kw": "kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "22.10_kw": "12152 kWh",
      "24.40_kw": "14462 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 12102-1 | Colder Climate",
      "22.10_kw": "",
      "24.40_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "123 %",
      "medium_temperature": "105 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.16",
      "medium_temperature": "2.71",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "15.10 kW",
      "medium_temperature": "15.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "2.02",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.76",
      "medium_temperature": "3.33",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "7.70_kw": "4.45",
      "7.10_kw": "4.03",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.70_kw": "0.970",
      "7.10_kw": "0.970",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.70_kw": "8.70 kW",
      "7.10_kw": "8.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.70_kw": "5.80",
      "7.10_kw": "5.20",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.70_kw": "0.970",
      "7.10_kw": "0.970",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.70_kw": "20.30 kW",
      "7.10_kw": "20.30 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.70_kw": "2.41",
      "7.10_kw": "1.93",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "19.00 kW",
      "7.10_kw": "19.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "1.76",
      "7.10_kw": "1.43",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.70_kw": "1.000",
      "7.10_kw": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "7.70_kw": "55 \u00b0C",
      "7.10_kw": "55 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "7.70_kw": "40 W",
      "7.10_kw": "40 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "7.70_kw": "50 W",
      "7.10_kw": "50 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "7.70_kw": "40 W",
      "7.10_kw": "40 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "7.70_kw": "0 W",
      "7.10_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.70_kw": "n/a",
      "7.10_kw": "n/a",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.70_kw": "6.00 kW",
      "7.10_kw": "6.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.70_kw": "19528 kWh",
      "7.10_kw": "22759 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "7.70_kw": "20.30",
      "7.10_kw": "20.30",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "7.70_kw": "2.41",
      "7.10_kw": "1.93",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "7.70_kw": "0.990",
      "7.10_kw": "1.000",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "7.70_kw": "",
      "7.10_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "206 %",
      "medium_temperature": "163 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.22",
      "medium_temperature": "4.14",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "25.00 kW",
      "medium_temperature": "25.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "1.97",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "3.68",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "5.23",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 16,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 6.00 kW 6.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "25.00 kW",
      "column_2": "25.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.80",
      "column_2": "1.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "25.00 kW",
      "column_2": "25.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.80",
      "column_2": "1.97",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "50 W",
      "column_2": "50 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6395 kWh",
      "column_2": "8063 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "25.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.58",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "25.00 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.86",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "18.42 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.31",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.84 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.55",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.980",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.56 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.29",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.960",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "50 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "40 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "1911 kWh",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_20-25_kW__M_Series__Outdoor_Air_Water_30"
    }
  ]
}