      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "127 %",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.69",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.70",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.86",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.95",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.13",
      "medium_temperature": "1.56",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.13",
      "medium_temperature": "1.56",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6758 kWh",
      "column_2": "9111 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.80",
      "column_2": "9.80",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.98",
      "column_2": "2.19",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0316M9E8AN2 / WH-WXG12ME8",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "Heating + DHW + low temp",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "Indoor, Outdoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "Warmer Climate, Colder Climate",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "Yes",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0316m9e8an2_/_wh-wxg12me8": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "132 %",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.30",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.22",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.65",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.57",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.84",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "127 %",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.69",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.70",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.86",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.95",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.13",
      "medium_temperature": "1.56",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.13",
      "medium_temperature": "1.56",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 39,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6758 kWh",
      "column_2": "9111 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.80",
      "column_2": "9.80",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.98",
      "column_2": "2.19",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "2586_kwh": "",
      "3647_kwh": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-SDC0316M9E8 / WH-WXG12ME8",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "Indoor, Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "Warmer Climate, Colder Climate",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sdc0316m9e8_/_wh-wxg12me8": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.79",
      "column_2": "2.22",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.65",
      "column_2": "3.65",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.30 kW",
      "column_2": "4.90 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.57",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.70 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.78",
      "column_2": "5.84",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 43,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "127 %",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.69",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 43,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.95": "0.980",
      "3.70": "0.990",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.95": "5.30 kW",
      "3.70": "4.40 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.95": "6.21",
      "3.70": "4.86",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.95": "0.980",
      "3.70": "0.980",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.95": "5.60 kW",
      "3.70": "5.70 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.95": "7.54",
      "3.70": "5.95",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.95": "0.980",
      "3.70": "0.980",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.95": "12.00 kW",
      "3.70": "12.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.95": "2.13",
      "3.70": "1.56",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "12.00 kW",
      "3.70": "12.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "2.13",
      "3.70": "1.56",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.95": "1.000",
      "3.70": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.95": "55 \u00b0C",
      "3.70": "55 \u00b0C",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.95": "11 W",
      "3.70": "11 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.95": "18 W",
      "3.70": "18 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.95": "11 W",
      "3.70": "11 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.95": "0 W",
      "3.70": "0 W",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.95": "Electricity",
      "3.70": "Electricity",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.95": "0.00 kW",
      "3.70": "0.00 kW",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.95": "6758 kWh",
      "3.70": "9111 kWh",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.95": "9.80",
      "3.70": "9.80",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.95": "2.98",
      "3.70": "2.19",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.95": "0.990",
      "3.70": "1.000",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.95": "",
      "3.70": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.95": "",
      "3.70": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.95": "",
      "3.70": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 44,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 44,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.70_kw": "7.54",
      "5.60_kw": "5.36",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70_kw": "0.980",
      "5.60_kw": "0.980",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.70_kw": "12.00 kW",
      "5.60_kw": "12.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.70_kw": "3.53",
      "5.60_kw": "2.51",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "12.00 kW",
      "5.60_kw": "12.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "3.53",
      "5.60_kw": "2.51",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "0.990",
      "5.60_kw": "1.000",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.70_kw": "55 \u00b0C",
      "5.60_kw": "55 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.70_kw": "11 W",
      "5.60_kw": "11 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.70_kw": "18 W",
      "5.60_kw": "18 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.70_kw": "11 W",
      "5.60_kw": "11 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.70_kw": "0 W",
      "5.60_kw": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70_kw": "Electricity",
      "5.60_kw": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.70_kw": "0.00 kW",
      "5.60_kw": "0.00 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.70_kw": "2586 kWh",
      "5.60_kw": "3647 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.60_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.60_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "5.70_kw": "",
      "5.60_kw": "",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 45,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-WXG09ME5 (Outdoor unit Stand-alone)",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "Warmer Climate, Colder Climate",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-wxg09me5_(outdoor_unit_stand-alone)": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.52",
      "column_2": "2.49",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.29",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.80 kW",
      "column_2": "4.70 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.15",
      "column_2": "4.42",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "5.78",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3721 kWh",
      "column_2": "5318 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 47,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 47,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.80",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.70 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.61",
      "column_2": "6.10",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.25",
      "column_2": "1.65",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.25",
      "column_2": "1.65",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 48,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 48,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.85",
      "column_2": "2.67",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.85",
      "column_2": "2.67",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1901 kWh",
      "column_2": "2735 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 49,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-CME5 / WH-WXG09ME5",
      "source_page": 50,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-cme5_/_wh-wxg09me5": "Heating (medium temp)",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-cme5_/_wh-wxg09me5": "Outdoor",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-cme5_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-cme5_/_wh-wxg09me5": "Yes",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-cme5_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-cme5_/_wh-wxg09me5": "n/a",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme5_/_wh-wxg09me5": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme5_/_wh-wxg09me5": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-cme5_/_wh-wxg09me5": "",
      "source_page": 50,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 50,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 50,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 50,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 50,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 50,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.52",
      "column_2": "2.49",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.29",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.80 kW",
      "column_2": "4.70 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.15",
      "column_2": "4.42",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "5.78",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3721 kWh",
      "column_2": "5318 kWh",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 51,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 51,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 51,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 51,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 51,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.27",
      "column_2": "4.80",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.80 kW",
      "column_2": "5.70 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.61",
      "column_2": "6.10",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.25",
      "column_2": "1.65",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.25",
      "column_2": "1.65",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 52,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 52,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 52,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 52,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 52,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.85",
      "column_2": "2.67",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.85",
      "column_2": "2.67",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1901 kWh",
      "column_2": "2735 kWh",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 53,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 53,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 53,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 53,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E52 / WH-WXG09ME5",
      "source_page": 54,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e52_/_wh-wxg09me5": "Heating + DHW + low temp",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e52_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e52_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e52_/_wh-wxg09me5": "Yes",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e52_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e52_/_wh-wxg09me5": "n/a",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e52_/_wh-wxg09me5": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e52_/_wh-wxg09me5": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e52_/_wh-wxg09me5": "",
      "source_page": 54,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 54,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 54,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 54,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 54,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 54,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 54,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 55,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 55,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 55,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.49",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.29",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.42",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.78",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 55,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "55 \u00b0C",
      "1.000": "55 \u00b0C",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "18 W",
      "1.000": "18 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "1.000": "0.00 kW",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "3721 kWh",
      "1.000": "5318 kWh",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 56,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 56,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.80",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.10",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 56,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 56,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 56,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 57,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 57,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 57,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 57,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 58,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 58,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E5UK2 / WH-WXG09ME5",
      "source_page": 59,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "Heating + DHW + low temp",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "Yes",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "n/a",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e5uk2_/_wh-wxg09me5": "",
      "source_page": 59,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 59,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 59,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 59,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 59,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 59,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 59,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 60,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 60,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 60,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.49",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.29",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.42",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.78",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 60,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "55 \u00b0C",
      "1.000": "55 \u00b0C",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "18 W",
      "1.000": "18 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "1.000": "0.00 kW",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "3721 kWh",
      "1.000": "5318 kWh",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 61,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 61,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.80",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.10",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 61,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 61,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 61,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 62,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 62,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 62,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 62,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 63,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 63,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E5AN2 / WH-WXG09ME5",
      "source_page": 64,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "Heating + DHW + low temp",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "Yes",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "n/a",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e5an2_/_wh-wxg09me5": "",
      "source_page": 64,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 64,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 64,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 64,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 64,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 64,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 64,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 65,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 65,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 65,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.49",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.29",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.42",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.78",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 65,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "55 \u00b0C",
      "1.000": "55 \u00b0C",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "18 W",
      "1.000": "18 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "1.000": "0.00 kW",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "3721 kWh",
      "1.000": "5318 kWh",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 66,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 66,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.80",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.10",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 66,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 66,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 66,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 67,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 67,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 67,
