      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 67,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 67,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 68,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 68,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M6E52 / WH-WXG09ME5",
      "source_page": 69,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m6e52_/_wh-wxg09me5": "Heating + DHW + low temp",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m6e52_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m6e52_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m6e52_/_wh-wxg09me5": "Yes",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m6e52_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m6e52_/_wh-wxg09me5": "n/a",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m6e52_/_wh-wxg09me5": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m6e52_/_wh-wxg09me5": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m6e52_/_wh-wxg09me5": "",
      "source_page": 69,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 69,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 69,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 69,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 69,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 69,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 69,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 70,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 70,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 70,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.52",
      "medium_temperature": "2.49",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.29",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.15",
      "medium_temperature": "4.42",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.80",
      "medium_temperature": "5.78",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 70,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.990": "55 \u00b0C",
      "1.000": "55 \u00b0C",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.990": "18 W",
      "1.000": "18 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.990": "11 W",
      "1.000": "11 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.990": "0 W",
      "1.000": "0 W",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.990": "Electricity",
      "1.000": "Electricity",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.990": "0.00 kW",
      "1.000": "0.00 kW",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.990": "3721 kWh",
      "1.000": "5318 kWh",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.990": "",
      "1.000": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "0.990": "",
      "1.000": "",
      "source_page": 71,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 71,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "3.60",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.27",
      "medium_temperature": "4.80",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.61",
      "medium_temperature": "6.10",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.25",
      "medium_temperature": "1.65",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 71,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 71,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 71,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4990 kWh",
      "column_2": "6939 kWh",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "7.30",
      "column_2": "7.30",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.00",
      "column_2": "2.21",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 72,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 72,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.55",
      "medium_temperature": "5.54",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 72,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 72,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 72,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Cooling",
      "1901_kwh": "",
      "2735_kwh": "",
      "source_page": 73,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 73,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-SDC0916M3E5 / WH-WXG09ME5",
      "source_page": 74,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "Heating (medium temp)",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "Yes",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "n/a",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sdc0916m3e5_/_wh-wxg09me5": "",
      "source_page": 74,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 74,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 74,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 74,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 74,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 74,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.52",
      "column_2": "2.49",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.29",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.80 kW",
      "column_2": "4.70 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.15",
      "column_2": "4.42",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "5.78",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3721 kWh",
      "column_2": "5318 kWh",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 75,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 75,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 75,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 75,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 75,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.94": "4.90 kW",
      "3.60": "4.90 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.94": "6.27",
      "3.60": "4.80",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.94": "5.80 kW",
      "3.60": "5.70 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.94": "7.61",
      "3.60": "6.10",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.94": "9.00 kW",
      "3.60": "9.00 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.94": "2.25",
      "3.60": "1.65",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "9.00 kW",
      "3.60": "9.00 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "2.25",
      "3.60": "1.65",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "1.000",
      "3.60": "1.000",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.94": "55 \u00b0C",
      "3.60": "55 \u00b0C",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.94": "11 W",
      "3.60": "11 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.94": "18 W",
      "3.60": "18 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.94": "11 W",
      "3.60": "11 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.94": "0 W",
      "3.60": "0 W",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.94": "Electricity",
      "3.60": "Electricity",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.94": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.94": "4990 kWh",
      "3.60": "6939 kWh",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.94": "7.30",
      "3.60": "7.30",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.94": "3.00",
      "3.60": "2.21",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.94": "0.990",
      "3.60": "0.990",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.94": "",
      "3.60": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.94": "",
      "3.60": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.94": "",
      "3.60": "",
      "source_page": 76,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 76,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 76,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 76,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 76,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.70_kw": "7.55",
      "5.30_kw": "5.54",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70_kw": "0.980",
      "5.30_kw": "0.980",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.70_kw": "9.00 kW",
      "5.30_kw": "9.00 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.70_kw": "3.85",
      "5.30_kw": "2.67",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "9.00 kW",
      "5.30_kw": "9.00 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "3.85",
      "5.30_kw": "2.67",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "0.990",
      "5.30_kw": "0.990",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.70_kw": "55 \u00b0C",
      "5.30_kw": "55 \u00b0C",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.70_kw": "11 W",
      "5.30_kw": "11 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.70_kw": "18 W",
      "5.30_kw": "18 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.70_kw": "11 W",
      "5.30_kw": "11 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.70_kw": "0 W",
      "5.30_kw": "0 W",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70_kw": "Electricity",
      "5.30_kw": "Electricity",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.70_kw": "0.00 kW",
      "5.30_kw": "0.00 kW",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.70_kw": "1901 kWh",
      "5.30_kw": "2735 kWh",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 77,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 77,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 77,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 77,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-SDC0916M6E5 / WH-WXG09ME5",
      "source_page": 78,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "Heating (medium temp)",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "Indoor, Outdoor",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "Warmer Climate, Colder Climate",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "Yes",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "n/a",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-sdc0916m6e5_/_wh-wxg09me5": "",
      "source_page": 78,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 78,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 78,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.72 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.23",
      "medium_temperature": "3.24",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.49 kW",
      "+18\u00b0c/+23\u00b0c": "1.71 kW",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "9.00",
      "+18\u00b0c/+23\u00b0c": "9.00",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 78,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 78,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "137 %",
      "source_page": 78,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 78,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.00",
      "medium_temperature": "3.50",
      "source_page": 78,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 78,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.00 kW",
      "column_2": "8.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.52",
      "column_2": "2.49",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.84",
      "column_2": "3.29",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.990",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.80 kW",
      "column_2": "4.70 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.15",
      "column_2": "4.42",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.70 kW",
      "column_2": "5.60 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.80",
      "column_2": "5.78",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.00 kW",
      "column_2": "9.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.19",
      "column_2": "2.17",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3721 kWh",
      "column_2": "5318 kWh",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 79,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 79,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "125 %",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.20",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.50 kW",
      "medium_temperature": "5.50 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.66",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.80 kW",
      "source_page": 79,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 79,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 79,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.94": "4.90 kW",
      "3.60": "4.90 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "4.94": "6.27",
      "3.60": "4.80",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.94": "5.80 kW",
      "3.60": "5.70 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "4.94": "7.61",
      "3.60": "6.10",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.94": "0.980",
      "3.60": "0.980",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "4.94": "9.00 kW",
      "3.60": "9.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "4.94": "2.25",
      "3.60": "1.65",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "9.00 kW",
      "3.60": "9.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "2.25",
      "3.60": "1.65",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.94": "1.000",
      "3.60": "1.000",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "WTOL",
      "4.94": "55 \u00b0C",
      "3.60": "55 \u00b0C",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Poff",
      "4.94": "11 W",
      "3.60": "11 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PTO",
      "4.94": "18 W",
      "3.60": "18 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PSB",
      "4.94": "11 W",
      "3.60": "11 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "PCK",
      "4.94": "0 W",
      "3.60": "0 W",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.94": "Electricity",
      "3.60": "Electricity",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "4.94": "0.00 kW",
      "3.60": "0.00 kW",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "4.94": "4990 kWh",
      "3.60": "6939 kWh",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "4.94": "7.30",
      "3.60": "7.30",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "4.94": "3.00",
      "3.60": "2.21",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "4.94": "0.990",
      "3.60": "0.990",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.94": "",
      "3.60": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "",
      "4.94": "",
      "3.60": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "4.94": "",
      "3.60": "",
      "source_page": 80,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "35 dB(A)",
      "medium_temperature": "35 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 80,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "250 %",
      "medium_temperature": "173 %",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.33",
      "medium_temperature": "4.40",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.85",
      "medium_temperature": "2.67",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.80 kW",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.81",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 80,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 80,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 80,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "5.70_kw": "7.55",
      "5.30_kw": "5.54",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.70_kw": "0.980",
      "5.30_kw": "0.980",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.70_kw": "9.00 kW",
      "5.30_kw": "9.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.70_kw": "3.85",
      "5.30_kw": "2.67",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "9.00 kW",
      "5.30_kw": "9.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "3.85",
      "5.30_kw": "2.67",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.70_kw": "0.990",
      "5.30_kw": "0.990",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "5.70_kw": "55 \u00b0C",
      "5.30_kw": "55 \u00b0C",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "5.70_kw": "11 W",
      "5.30_kw": "11 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "5.70_kw": "18 W",
      "5.30_kw": "18 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "5.70_kw": "11 W",
      "5.30_kw": "11 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "5.70_kw": "0 W",
      "5.30_kw": "0 W",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.70_kw": "Electricity",
      "5.30_kw": "Electricity",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.70_kw": "0.00 kW",
      "5.30_kw": "0.00 kW",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.70_kw": "1901 kWh",
      "5.30_kw": "2735 kWh",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 14825 | Cooling",
      "5.70_kw": "",
      "5.30_kw": "",
      "source_page": 81,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 81,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 81,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 81,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-WXG12ME5 (Outdoor unit Stand-alone)",
      "source_page": 82,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "Heating (medium temp)",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "Outdoor",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "Warmer Climate, Colder Climate",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "Yes",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "n/a",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-wxg12me5_(outdoor_unit_stand-alone)": "",
      "source_page": 82,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 82,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 82,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 82,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 82,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 82,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 82,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 82,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 82,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.79",
      "column_2": "2.22",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.65",
      "column_2": "3.65",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.30 kW",
      "column_2": "4.90 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.57",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.70 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.78",
      "column_2": "5.84",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 83,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 83,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "129 %",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.30",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.75",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 83,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 83,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 83,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.30_kw": "6.21",
      "4.90_kw": "4.77",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.30_kw": "0.980",
      "4.90_kw": "0.980",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.30_kw": "5.60 kW",
      "4.90_kw": "5.70 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.30_kw": "7.54",
      "4.90_kw": "6.03",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.30_kw": "0.980",
      "4.90_kw": "0.980",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.30_kw": "12.00 kW",
      "4.90_kw": "10.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.30_kw": "2.13",
      "4.90_kw": "1.64",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "12.00 kW",
      "4.90_kw": "10.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "2.13",
      "4.90_kw": "1.64",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "1.000",
      "4.90_kw": "1.000",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.30_kw": "55 \u00b0C",
      "4.90_kw": "55 \u00b0C",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.30_kw": "11 W",
      "4.90_kw": "11 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.30_kw": "18 W",
      "4.90_kw": "18 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.30_kw": "11 W",
      "4.90_kw": "11 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.30_kw": "0 W",
      "4.90_kw": "0 W",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.30_kw": "Electricity",
      "4.90_kw": "Electricity",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.30_kw": "0.00 kW",
      "4.90_kw": "0.00 kW",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.30_kw": "6758 kWh",
      "4.90_kw": "7459 kWh",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.30_kw": "9.80",
      "4.90_kw": "8.20",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.30_kw": "2.98",
      "4.90_kw": "2.17",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.30_kw": "0.990",
      "4.90_kw": "1.000",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 84,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 84,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 84,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 84,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 84,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.53",
      "column_2": "2.51",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.53",
      "column_2": "2.51",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2586 kWh",
      "column_2": "3647 kWh",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 85,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 85,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 85,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 85,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-CME5 / WH-WXG12ME5",
      "source_page": 86,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-cme5_/_wh-wxg12me5": "Heating (medium temp)",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-cme5_/_wh-wxg12me5": "Outdoor",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-cme5_/_wh-wxg12me5": "Warmer Climate, Colder Climate",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-cme5_/_wh-wxg12me5": "Yes",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-cme5_/_wh-wxg12me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-cme5_/_wh-wxg12me5": "n/a",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme5_/_wh-wxg12me5": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-cme5_/_wh-wxg12me5": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-cme5_/_wh-wxg12me5": "",
      "source_page": 86,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 86,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 86,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 86,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 86,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 86,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 86,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 86,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 86,
      "source_table": 8,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.79",
      "column_2": "2.22",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.50 kW",
      "column_2": "6.50 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.65",
      "column_2": "3.65",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.990",
      "column_2": "0.990",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.30 kW",
      "column_2": "4.90 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.57",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "6.10 kW",
      "column_2": "5.70 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.78",
      "column_2": "5.84",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.91",
      "column_2": "2.12",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 87,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 87,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "129 %",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.30",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.75",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 87,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 87,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 87,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.30_kw": "6.21",
      "4.90_kw": "4.77",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.30_kw": "0.980",
      "4.90_kw": "0.980",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.30_kw": "5.60 kW",
      "4.90_kw": "5.70 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.30_kw": "7.54",
      "4.90_kw": "6.03",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.30_kw": "0.980",
      "4.90_kw": "0.980",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.30_kw": "12.00 kW",
      "4.90_kw": "10.00 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.30_kw": "2.13",
      "4.90_kw": "1.64",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "12.00 kW",
      "4.90_kw": "10.00 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "2.13",
      "4.90_kw": "1.64",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.30_kw": "1.000",
      "4.90_kw": "1.000",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.30_kw": "55 \u00b0C",
      "4.90_kw": "55 \u00b0C",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.30_kw": "11 W",
      "4.90_kw": "11 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.30_kw": "18 W",
      "4.90_kw": "18 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.30_kw": "11 W",
      "4.90_kw": "11 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.30_kw": "0 W",
      "4.90_kw": "0 W",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.30_kw": "Electricity",
      "4.90_kw": "Electricity",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.30_kw": "0.00 kW",
      "4.90_kw": "0.00 kW",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.30_kw": "6758 kWh",
      "4.90_kw": "7459 kWh",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.30_kw": "9.80",
      "4.90_kw": "8.20",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.30_kw": "2.98",
      "4.90_kw": "2.17",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.30_kw": "0.990",
      "4.90_kw": "1.000",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.30_kw": "",
      "4.90_kw": "",
      "source_page": 88,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 88,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 88,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 88,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 88,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.53",
      "column_2": "2.51",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.53",
      "column_2": "2.51",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2586 kWh",
      "column_2": "3647 kWh",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 89,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 89,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 89,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 89,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E52 / WH-WXG12ME5",
      "source_page": 90,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e52_/_wh-wxg12me5": "Heating + DHW + low temp",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e52_/_wh-wxg12me5": "Indoor, Outdoor",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e52_/_wh-wxg12me5": "Warmer Climate, Colder Climate",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e52_/_wh-wxg12me5": "Yes",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e52_/_wh-wxg12me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e52_/_wh-wxg12me5": "n/a",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e52_/_wh-wxg12me5": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e52_/_wh-wxg12me5": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e52_/_wh-wxg12me5": "",
      "source_page": 90,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 90,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 90,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 90,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 90,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 90,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 90,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 91,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 91,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 91,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.22",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.65",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.57",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.84",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 91,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 92,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 92,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "129 %",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.30",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.75",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.77",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "6.03",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.13",
      "medium_temperature": "1.64",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.13",
      "medium_temperature": "1.64",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 92,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 92,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 92,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6758 kWh",
      "column_2": "7459 kWh",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.80",
      "column_2": "8.20",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.98",
      "column_2": "2.17",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 93,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2586 kWh",
      "medium_temperature": "3647 kWh",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 93,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 93,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 93,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 94,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E5UK2 / WH-WXG12ME5",
      "source_page": 95,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "Heating + DHW + low temp",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "Indoor, Outdoor",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "Warmer Climate, Colder Climate",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "Yes",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "n/a",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e5uk2_/_wh-wxg12me5": "",
      "source_page": 95,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 95,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 95,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 95,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 95,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 95,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 95,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 95,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 95,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 96,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.37 kW",
      "medium_temperature": "3.71 kW",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.06",
      "medium_temperature": "3.23",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.21 kW",
      "+18\u00b0c/+23\u00b0c": "2.80 kW",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "12.00",
      "+18\u00b0c/+23\u00b0c": "12.00",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.85",
      "+18\u00b0c/+23\u00b0c": "4.29",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 96,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 96,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "143 %",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.65",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.22",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.50 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.65",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.25",
      "medium_temperature": "4.57",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "6.10 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.84",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.91",
      "medium_temperature": "2.12",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 96,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "18 W",
      "column_2": "18 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "11 W",
      "column_2": "11 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5244 kWh",
      "column_2": "6792 kWh",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 97,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 97,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "172 %",
      "medium_temperature": "129 %",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.38",
      "medium_temperature": "3.30",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "6.10 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.72",
      "medium_temperature": "2.81",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.70 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "3.75",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.30 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.21",
      "medium_temperature": "4.77",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "6.03",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.13",
      "medium_temperature": "1.64",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.13",
      "medium_temperature": "1.64",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 97,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 97,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 97,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6758 kWh",
      "column_2": "7459 kWh",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.80",
      "column_2": "8.20",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.98",
      "column_2": "2.17",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.990",
      "column_2": "1.000",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 98,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "245 %",
      "medium_temperature": "173 %",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.20",
      "medium_temperature": "4.40",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.62",
      "medium_temperature": "3.94",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.70 kW",
      "medium_temperature": "5.60 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.54",
      "medium_temperature": "5.36",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.53",
      "medium_temperature": "2.51",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.990",
      "medium_temperature": "1.000",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "55 \u00b0C",
      "medium_temperature": "55 \u00b0C",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "18 W",
      "medium_temperature": "18 W",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "11 W",
      "medium_temperature": "11 W",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2586 kWh",
      "medium_temperature": "3647 kWh",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 98,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 98,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 98,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 98,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 98,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "7.53",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "9.00 kW",
      "+18\u00b0c/+23\u00b0c": "9.00 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.61",
      "+18\u00b0c/+23\u00b0c": "5.26",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.63 kW",
      "+18\u00b0c/+23\u00b0c": "6.63 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72",
      "+18\u00b0c/+23\u00b0c": "6.96",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "1.000",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.72 kW",
      "+18\u00b0c/+23\u00b0c": "6.03 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.95",
      "+18\u00b0c/+23\u00b0c": "8.46",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.84 kW",
      "+18\u00b0c/+23\u00b0c": "5.94 kW",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.18",
      "+18\u00b0c/+23\u00b0c": "10.20",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.990",
      "+18\u00b0c/+23\u00b0c": "0.990",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "+7\u00b0c/+12\u00b0c": "7 W",
      "+18\u00b0c/+23\u00b0c": "7 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "+7\u00b0c/+12\u00b0c": "11 W",
      "+18\u00b0c/+23\u00b0c": "11 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PCK",
      "+7\u00b0c/+12\u00b0c": "0 W",
      "+18\u00b0c/+23\u00b0c": "0 W",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qce",
      "+7\u00b0c/+12\u00b0c": "589 kWh",
      "+18\u00b0c/+23\u00b0c": "419 kWh",
      "source_page": 99,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model WH-ADC0916M3E5AN2 / WH-WXG12ME5",
      "source_page": 100,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "Heating + DHW + low temp",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "Indoor, Outdoor",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "Warmer Climate, Colder Climate",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "Yes",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "n/a",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wh-adc0916m3e5an2_/_wh-wxg12me5": "",
      "source_page": 100,
      "source_table": 2,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 100,
      "source_table": 3,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.00",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "44.0 W",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 100,
      "source_table": 4,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "88 %",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.20",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 100,
      "source_table": 5,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "134 %",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.35",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:56 h:min",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "43.0 W",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "246 l",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 100,
      "source_table": 6,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 100,
      "source_table": 7,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 100,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 100,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "label": "heating_up_time_0",
      "value": "56 h:min",
      "source_page": 100,
      "source_table": null,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 101,
      "source_table": 1,
      "model_id": "Panasonic_Marketing_Europe_GmbH_Aquarea_T-CAP_9-12_kW__M_Series__Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 101,
      "source_table": 1,
