{
  "source_pdf": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7.pdf",
  "extraction_timestamp": "2025-11-17T15:47:08.156623",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump- R290- 055",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "power_world_machinery_equipment_co._ltd": "No.24, The Fourth Industrial Zone, HouTing Street",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "power_world_machinery_equipment_co._ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "power_world_machinery_equipment_co._ltd": "Shenzhen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "power_world_machinery_equipment_co._ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "power_world_machinery_equipment_co._ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "power_world_machinery_equipment_co._ltd": "DC Inverter Heat Pump- R290- 055",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "power_world_machinery_equipment_co._ltd": "041-K032-14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "power_world_machinery_equipment_co._ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "power_world_machinery_equipment_co._ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "power_world_machinery_equipment_co._ltd": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "power_world_machinery_equipment_co._ltd": "20.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "power_world_machinery_equipment_co._ltd": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "power_world_machinery_equipment_co._ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model PW055-DKZLRS-E/S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw055-dkzlrs-e/s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw055-dkzlrs-e/s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw055-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw055-dkzlrs-e/s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw055-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw055-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw055-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw055-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw055-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.20 kW",
      "medium_temperature": "12.16 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.59 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.74",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.61 kW",
      "medium_temperature": "10.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.21",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.58 kW",
      "medium_temperature": "6.69 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.42": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.42": "7.91 kW",
      "4.93": "8.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.42": "8.79",
      "4.93": "7.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.42": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.42": "10.61 kW",
      "4.93": "10.61 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.42": "3.21",
      "4.93": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.42": "11.96 kW",
      "4.93": "11.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.42": "2.72",
      "4.93": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.42": "0.900",
      "4.93": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.42": "75 \u00b0C",
      "4.93": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.42": "8 W",
      "4.93": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.42": "15 W",
      "4.93": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.42": "8 W",
      "4.93": "8 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.42": "51 W",
      "4.93": "51 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.42": "Electricity",
      "4.93": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.42": "0.04 kW",
      "4.93": "0.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.42": "5224 kWh",
      "4.93": "6833 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Model PW055-DKZLRS-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw055-dkzlrs-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw055-dkzlrs-e": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw055-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw055-dkzlrs-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw055-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw055-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw055-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw055-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw055-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.17 kW",
      "medium_temperature": "12.03 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.64 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.61",
      "medium_temperature": "3.01",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "141 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.03 kW",
      "medium_temperature": "11.94 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.68",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.65 kW",
      "medium_temperature": "10.56 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.64 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "7.06 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.01": "0.900",
      "4.71": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.01": "8.90 kW",
      "4.71": "8.41 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.01": "8.73",
      "4.71": "6.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.01": "0.900",
      "4.71": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.01": "10.65 kW",
      "4.71": "10.56 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.01": "3.24",
      "4.71": "2.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "11.93 kW",
      "4.71": "11.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "2.80",
      "4.71": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "0.900",
      "4.71": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.01": "75 \u00b0C",
      "4.71": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.01": "15 W",
      "4.71": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.01": "17 W",
      "4.71": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.01": "15 W",
      "4.71": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.01": "44 W",
      "4.71": "44 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.01": "Electricity",
      "4.71": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.01": "0.10 kW",
      "4.71": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.01": "5314 kWh",
      "4.71": "6853 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.10 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_055_Outdoor_Air_Water_7"
    }
  ]
}