{
  "source_pdf": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:47:09.332292",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump- R290- 070",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "power_world_machinery_equipment_co._ltd": "No.24, The Fourth Industrial Zone, HouTing Street",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "power_world_machinery_equipment_co._ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "power_world_machinery_equipment_co._ltd": "Shenzhen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "power_world_machinery_equipment_co._ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "power_world_machinery_equipment_co._ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "power_world_machinery_equipment_co._ltd": "DC Inverter Heat Pump- R290- 070",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "power_world_machinery_equipment_co._ltd": "041-K032-16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "power_world_machinery_equipment_co._ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "power_world_machinery_equipment_co._ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "power_world_machinery_equipment_co._ltd": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "power_world_machinery_equipment_co._ltd": "20.05.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "power_world_machinery_equipment_co._ltd": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "power_world_machinery_equipment_co._ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model PW070-DKZLRS-E/S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw070-dkzlrs-e/s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw070-dkzlrs-e/s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw070-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw070-dkzlrs-e/s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw070-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw070-dkzlrs-e/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw070-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw070-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw070-dkzlrs-e/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.01 kW",
      "medium_temperature": "15.80 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.47 kW",
      "medium_temperature": "5.43 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.61",
      "medium_temperature": "2.91",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "140 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.88 kW",
      "medium_temperature": "15.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.05 kW",
      "medium_temperature": "13.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.61 kW",
      "medium_temperature": "8.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.93",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.31 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.52": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.52": "9.21 kW",
      "4.79": "9.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.52": "8.04",
      "4.79": "6.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.52": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.52": "14.05 kW",
      "4.79": "13.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.52": "3.00",
      "4.79": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "13.79 kW",
      "4.79": "13.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "2.66",
      "4.79": "1.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "0.900",
      "4.79": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.52": "75 \u00b0C",
      "4.79": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.52": "9 W",
      "4.79": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.52": "18 W",
      "4.79": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.52": "9 W",
      "4.79": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.52": "54 W",
      "4.79": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "4.79": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.52": "2.10 kW",
      "4.79": "2.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.52": "6803 kWh",
      "4.79": "9058 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.10 kW 2.35 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model PW070-DKZLRS-E",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw070-dkzlrs-e": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw070-dkzlrs-e": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw070-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw070-dkzlrs-e": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw070-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw070-dkzlrs-e": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw070-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw070-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw070-dkzlrs-e": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.96 kW",
      "medium_temperature": "15.86 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.50 kW",
      "medium_temperature": "5.47 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.57",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.51 kW",
      "medium_temperature": "15.88 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.46",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "14.05 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "2.30",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.36 kW",
      "medium_temperature": "8.60 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.75",
      "medium_temperature": "3.36",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.60 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.38": "0.900",
      "4.57": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.38": "10.25 kW",
      "4.57": "9.97 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.38": "9.11",
      "4.57": "7.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.38": "0.900",
      "4.57": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.38": "13.72 kW",
      "4.57": "14.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.38": "2.90",
      "4.57": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "14.10 kW",
      "4.57": "14.34 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "2.70",
      "4.57": "2.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.38": "0.900",
      "4.57": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.38": "75 \u00b0C",
      "4.57": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.38": "16 W",
      "4.57": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.38": "19 W",
      "4.57": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.38": "16 W",
      "4.57": "16 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.38": "52 W",
      "4.57": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.38": "Electricity",
      "4.57": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.38": "1.41 kW",
      "4.57": "1.54 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.38": "6780 kWh",
      "4.57": "9478 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.41 kW 1.54 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_070_Outdoor_Air_Water_9"
    }
  ]
}