{
  "source_pdf": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:47:09.601940",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Heat Pump- R290- PW150-DKZLRS-E",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "power_world_machinery_equipment_co._ltd": "No.24, The Fourth Industrial Zone, HouTing Street",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "power_world_machinery_equipment_co._ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "power_world_machinery_equipment_co._ltd": "Shenzhen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "power_world_machinery_equipment_co._ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "power_world_machinery_equipment_co._ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "power_world_machinery_equipment_co._ltd": "DC Inverter Heat Pump- R290- PW150-DKZLRS-E",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "power_world_machinery_equipment_co._ltd": "041-K032-17",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "power_world_machinery_equipment_co._ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "power_world_machinery_equipment_co._ltd": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "power_world_machinery_equipment_co._ltd": "4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "power_world_machinery_equipment_co._ltd": "14.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "power_world_machinery_equipment_co._ltd": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "power_world_machinery_equipment_co._ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model PW150-DKZLRS-E",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw150-dkzlrs-e": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw150-dkzlrs-e": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw150-dkzlrs-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw150-dkzlrs-e": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw150-dkzlrs-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw150-dkzlrs-e": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw150-dkzlrs-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw150-dkzlrs-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw150-dkzlrs-e": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "49.41 kW",
      "medium_temperature": "46.10 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "12.80 kW",
      "medium_temperature": "17.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.86",
      "medium_temperature": "2.62",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "28.42 kW",
      "medium_temperature": "27.22 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "25.15 kW",
      "medium_temperature": "24.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.73 kW",
      "medium_temperature": "14.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.19",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.38 kW",
      "medium_temperature": "9.48 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.63": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.63": "11.49 kW",
      "4.10": "11.23 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.63": "7.44",
      "4.10": "6.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.63": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.63": "25.15 kW",
      "4.10": "24.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.63": "3.28",
      "4.10": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "25.81 kW",
      "4.10": "28.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "2.73",
      "4.10": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.63": "0.900",
      "4.10": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.63": "78 \u00b0C",
      "4.10": "78 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.63": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.63": "90 W",
      "4.10": "90 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.63": "20 W",
      "4.10": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.63": "109 W",
      "4.10": "109 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.63": "Electricity",
      "4.10": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.63": "2.61 kW",
      "4.10": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.63": "12839 kWh",
      "4.10": "17515 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.61 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_DC_Inverter_Heat_Pump-_R290-_PW150-DKZLRS-E_Outdoor_Air_Water_10"
    }
  ]
}