{
  "source_pdf": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:47:12.208130",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Heat Pump 30",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "power_world_machinery_equipment_co._ltd": "No.24, The Fourth Industrial Zone, HouTing Street",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "power_world_machinery_equipment_co._ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "power_world_machinery_equipment_co._ltd": "Shenzhen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "power_world_machinery_equipment_co._ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "power_world_machinery_equipment_co._ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "power_world_machinery_equipment_co._ltd": "EVI DC Inverter Heat Pump 30",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "power_world_machinery_equipment_co._ltd": "041-K032-04",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "power_world_machinery_equipment_co._ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "power_world_machinery_equipment_co._ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "power_world_machinery_equipment_co._ltd": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "power_world_machinery_equipment_co._ltd": "19.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "power_world_machinery_equipment_co._ltd": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "power_world_machinery_equipment_co._ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model PW030-DKZLRS-B/S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw030-dkzlrs-b/s": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw030-dkzlrs-b/s": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw030-dkzlrs-b/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw030-dkzlrs-b/s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw030-dkzlrs-b/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw030-dkzlrs-b/s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw030-dkzlrs-b/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw030-dkzlrs-b/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw030-dkzlrs-b/s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.93 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.01 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3.08",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.38 kW",
      "medium_temperature": "5.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.46",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.55 kW",
      "medium_temperature": "2.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.54 kW",
      "medium_temperature": "2.45 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.99": "0.900",
      "4.19": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.99": "3.00 kW",
      "4.19": "3.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.99": "7.83",
      "4.19": "5.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.99": "0.900",
      "4.19": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.99": "3.88 kW",
      "4.19": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.99": "2.91",
      "4.19": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "4.19 kW",
      "4.19": "4.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "2.42",
      "4.19": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.99": "0.900",
      "4.19": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.99": "50 \u00b0C",
      "4.19": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.99": "10 W",
      "4.19": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.99": "13 W",
      "4.19": "16 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.99": "10 W",
      "4.19": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.99": "42 W",
      "4.19": "42 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.99": "Electricity",
      "4.19": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.99": "0.20 kW",
      "4.19": "0.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.99": "2030 kWh",
      "4.19": "3183 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW 0.78 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_30_Outdoor_Air_Water_13"
    }
  ]
}