{
  "source_pdf": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:47:13.414416",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype EVI DC Inverter Heat Pump 50/60 B",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "power_world_machinery_equipment_co._ltd": "No.24, The Fourth Industrial Zone, HouTing Street",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "power_world_machinery_equipment_co._ltd": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "power_world_machinery_equipment_co._ltd": "Shenzhen",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "power_world_machinery_equipment_co._ltd": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "power_world_machinery_equipment_co._ltd": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "power_world_machinery_equipment_co._ltd": "EVI DC Inverter Heat Pump 50/60 B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "power_world_machinery_equipment_co._ltd": "041-K032-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "power_world_machinery_equipment_co._ltd": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "power_world_machinery_equipment_co._ltd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "power_world_machinery_equipment_co._ltd": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "power_world_machinery_equipment_co._ltd": "19.01.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "power_world_machinery_equipment_co._ltd": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "power_world_machinery_equipment_co._ltd": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model PW050-DKZLRS-B",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw050-dkzlrs-b": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw050-dkzlrs-b": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw050-dkzlrs-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw050-dkzlrs-b": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw050-dkzlrs-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw050-dkzlrs-b": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw050-dkzlrs-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw050-dkzlrs-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw050-dkzlrs-b": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.25 kW",
      "medium_temperature": "14.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.26 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.67",
      "medium_temperature": "2.74",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "73 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.51 kW",
      "medium_temperature": "14.66 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.45",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.72 kW",
      "medium_temperature": "12.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.31",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "7.94 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.50",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.76 kW",
      "medium_temperature": "7.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.88": "0.900",
      "4.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.88": "10.68 kW",
      "4.42": "8.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.88": "7.39",
      "4.42": "5.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.88": "0.900",
      "4.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.88": "13.72 kW",
      "4.42": "12.97 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.88": "3.31",
      "4.42": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "15.57 kW",
      "4.42": "14.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "2.74",
      "4.42": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.88": "0.900",
      "4.42": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.88": "50 \u00b0C",
      "4.42": "50 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.88": "5 W",
      "4.42": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.88": "13 W",
      "4.42": "13 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.88": "5 W",
      "4.42": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.88": "31 W",
      "4.42": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.88": "Electricity",
      "4.42": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.88": "0.00 kW",
      "4.42": "0.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.88": "7016 kWh",
      "4.42": "8780 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.25 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model PW060-DKZLRS-B",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "pw060-dkzlrs-b": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "pw060-dkzlrs-b": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "pw060-dkzlrs-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "pw060-dkzlrs-b": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "pw060-dkzlrs-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "pw060-dkzlrs-b": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw060-dkzlrs-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "pw060-dkzlrs-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "pw060-dkzlrs-b": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.99 kW",
      "medium_temperature": "17.49 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.77 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.34",
      "medium_temperature": "3.67",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "70 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "130 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.22 kW",
      "medium_temperature": "16.52 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.33",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.35 kW",
      "medium_temperature": "14.61 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.16",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.78 kW",
      "medium_temperature": "8.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.49",
      "medium_temperature": "3.37",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.86 kW",
      "medium_temperature": "7.47 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.49": "0.900",
      "4.23": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.49": "9.40 kW",
      "4.23": "9.13 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.49": "7.20",
      "4.23": "5.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.49": "0.900",
      "4.23": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.49": "14.35 kW",
      "4.23": "14.61 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.49": "3.38",
      "4.23": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.49": "16.16 kW",
      "4.23": "12.99 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.49": "2.95",
      "4.23": "1.86",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.49": "0.900",
      "4.23": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.49": "50 \u00b0C",
      "4.23": "50 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.49": "5 W",
      "4.23": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.49": "14 W",
      "4.23": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.49": "5 W",
      "4.23": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.49": "32 W",
      "4.23": "32 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.49": "Electricity",
      "4.23": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.49": "0.06 kW",
      "4.23": "3.53 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.49": "7404 kWh",
      "4.23": "10257 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.06 kW 3.53 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Power_World_Machinery_Equipment_Co__Ltd_EVI_DC_Inverter_Heat_Pump_50_60_B_Outdoor_Air_Water_16"
    }
  ]
}