{
  "source_pdf": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:47:16.514697",
  "total_records": 107,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype KAW series 12KW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Haier Industry Park Qingdao Economic & Technology\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Shandong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "KAW series 12KW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "011-1W1033",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "1.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "11.04.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model KAWM12-ND2(GN)",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kawm12-nd2(gn)": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kawm12-nd2(gn)": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kawm12-nd2(gn)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "kawm12-nd2(gn)": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kawm12-nd2(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kawm12-nd2(gn)": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kawm12-nd2(gn)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kawm12-nd2(gn)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kawm12-nd2(gn)": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.45 kW",
      "medium_temperature": "3.64 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "4.07 kW",
      "+18\u00b0c/+23\u00b0c": "2.78 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "11.40",
      "+18\u00b0c/+23\u00b0c": "11.40",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.80",
      "+18\u00b0c/+23\u00b0c": "4.10",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "10.87_kw": "3.15",
      "10.90_kw": "2.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "10.87_kw": "0.900",
      "10.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "10.87_kw": "6.78 kW",
      "10.90_kw": "6.71 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "10.87_kw": "4.92",
      "10.90_kw": "3.86",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "10.87_kw": "0.900",
      "10.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "10.87_kw": "4.31 kW",
      "10.90_kw": "4.45 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "10.87_kw": "6.80",
      "10.90_kw": "5.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "10.87_kw": "0.900",
      "10.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "10.87_kw": "4.55 kW",
      "10.90_kw": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "10.87_kw": "8.40",
      "10.90_kw": "6.80",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "10.87_kw": "0.900",
      "10.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "10.87_kw": "12.08 kW",
      "10.90_kw": "12.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "10.87_kw": "2.76",
      "10.90_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.87_kw": "12.08 kW",
      "10.90_kw": "12.38 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.87_kw": "2.76",
      "10.90_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.87_kw": "0.900",
      "10.90_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "10.87_kw": "75 \u00b0C",
      "10.90_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "10.87_kw": "10 W",
      "10.90_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "10.87_kw": "40 W",
      "10.90_kw": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "10.87_kw": "10 W",
      "10.90_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "10.87_kw": "18 W",
      "10.90_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "10.87_kw": "Electricity",
      "10.90_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "10.87_kw": "0.00 kW",
      "10.90_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "10.87_kw": "4931 kWh",
      "10.90_kw": "6499 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "10.87_kw": "",
      "10.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "10.87_kw": "",
      "10.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "10.87_kw": "",
      "10.90_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "11.40 kW",
      "+18\u00b0c/+23\u00b0c": "11.40 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.20",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "11.51 kW",
      "+18\u00b0c/+23\u00b0c": "11.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.82",
      "+18\u00b0c/+23\u00b0c": "4.18",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.84 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.95",
      "+18\u00b0c/+23\u00b0c": "6.06",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.87 kW",
      "+18\u00b0c/+23\u00b0c": "5.74 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.42",
      "+18\u00b0c/+23\u00b0c": "7.96",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.24 kW",
      "+18\u00b0c/+23\u00b0c": "5.18 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.02",
      "+18\u00b0c/+23\u00b0c": "10.59",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "10 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4"
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1528 kWh",
      "column_2": "1109 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_KAW_series_12KW_Outdoor_Air_Water_4",
      "submodel_id": null
    }
  ]
}