{
  "source_pdf": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:47:24.936972",
  "total_records": 2402,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Split series (10/12KW)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Haier Industry Park Qingdao Economic & Technology\nDistrict",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Shandong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Split series (10/12KW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "011-1W1008",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "07.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_economic_&_technology_development_zone_haier_water_heater_co.,_ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-ND2-WW1 and outdoor HPM10-ND2-H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.71 kW",
      "column_2": "5.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.86",
      "column_2": "3.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.65 kW",
      "column_2": "3.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.87",
      "column_2": "5.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.98 kW",
      "column_2": "9.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.44",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.02 kW",
      "column_2": "0.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3999 kWh",
      "column_2": "5162 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.27 kW",
      "+18\u00b0c/+23\u00b0c": "7.48 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "6.52",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.83 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38",
      "+18\u00b0c/+23\u00b0c": "10.64",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1147 kWh",
      "column_2": "784 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-TND2-WW1 and outdoor HPM10-TND2-H",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "Indoor, Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.71 kW",
      "column_2": "5.70 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.86",
      "column_2": "3.90",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.65 kW",
      "column_2": "3.65 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.87",
      "column_2": "5.13",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.82",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.98 kW",
      "column_2": "9.96 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.44",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.02 kW",
      "column_2": "0.04 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3999 kWh",
      "column_2": "5162 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.27 kW",
      "+18\u00b0c/+23\u00b0c": "7.48 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "6.52",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.83 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38",
      "+18\u00b0c/+23\u00b0c": "10.64",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1147 kWh",
      "column_2": "784 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-ND2-WW1 and outdoor HPM12-ND2-H",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-nd2-ww1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.69 kW",
      "column_2": "6.71 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.14 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.90",
      "column_2": "4.91",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.87 kW",
      "column_2": "11.89 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.06",
      "column_2": "2.30",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.11 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4966 kWh",
      "column_2": "6285 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.88 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "6.46",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.69 kW",
      "+18\u00b0c/+23\u00b0c": "5.73 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90",
      "+18\u00b0c/+23\u00b0c": "8.87",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.44",
      "+18\u00b0c/+23\u00b0c": "10.78",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 9,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1388 kWh",
      "column_2": "926 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-TND2-WW1 and outdoor HPM12-TND2-H",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "Heating (medium temp)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "Indoor, Outdoor",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "Yes",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "n/a",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-tnd2-ww1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 11,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.69 kW",
      "column_2": "6.71 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.92",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.14 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.90",
      "column_2": "4.91",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.80",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.87 kW",
      "column_2": "11.89 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.06",
      "column_2": "2.30",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.11 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4966 kWh",
      "column_2": "6285 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.88 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "6.46",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.69 kW",
      "+18\u00b0c/+23\u00b0c": "5.73 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90",
      "+18\u00b0c/+23\u00b0c": "8.87",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.44",
      "+18\u00b0c/+23\u00b0c": "10.78",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1388 kWh",
      "column_2": "926 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-200CE-AW1 and outdoor HPM10-ND2-H",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm10-nd2-h": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "45.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "208 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "32 dB(A)",
      "column_2": "32 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "52 dB(A)",
      "column_2": "52 dB(A)",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.70",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.90",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.13",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.82",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.70",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.98 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.44",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85 \u00b0C",
      "medium_temperature": "85 \u00b0C",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "76 W",
      "medium_temperature": "76 W",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.02 kW",
      "medium_temperature": "0.04 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3999 kWh",
      "medium_temperature": "5162 kWh",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.27_kw": "4.40",
      "7.48_kw": "6.52",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.27_kw": "4.66 kW",
      "7.48_kw": "4.83 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.27_kw": "5.74",
      "7.48_kw": "8.50",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.27_kw": "3.46 kW",
      "7.48_kw": "4.59 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.27_kw": "7.38",
      "7.48_kw": "10.64",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.27_kw": "0 W",
      "7.48_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.27_kw": "1147 kWh",
      "7.48_kw": "784 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-T200CE-AW1 and outdoor HPM10-TND2-H",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "Heating + DHW + low temp",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "Indoor, Outdoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "Yes",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm10-tnd2-h": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "45.9 \u00b0C",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "208 l",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 17,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "32 dB(A)",
      "column_2": "32 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "52 dB(A)",
      "column_2": "52 dB(A)",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.70",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.71 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.90",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.65 kW",
      "medium_temperature": "3.65 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.87",
      "medium_temperature": "5.13",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.82",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.93 kW",
      "medium_temperature": "8.99 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "2.70",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "9.98 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.25",
      "medium_temperature": "2.44",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85 \u00b0C",
      "medium_temperature": "85 \u00b0C",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "76 W",
      "medium_temperature": "76 W",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.02 kW",
      "medium_temperature": "0.04 kW",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "3999 kWh",
      "medium_temperature": "5162 kWh",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "7.27_kw": "4.40",
      "7.48_kw": "6.52",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "7.27_kw": "4.66 kW",
      "7.48_kw": "4.83 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "7.27_kw": "5.74",
      "7.48_kw": "8.50",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "7.27_kw": "3.46 kW",
      "7.48_kw": "4.59 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "7.27_kw": "7.38",
      "7.48_kw": "10.64",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "7.27_kw": "0.900",
      "7.48_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "7.27_kw": "15 W",
      "7.48_kw": "15 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "7.27_kw": "0 W",
      "7.48_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "7.27_kw": "1147 kWh",
      "7.48_kw": "784 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-200CE-AW1 and outdoor HPM12-ND2-H",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-200ce-aw1_and_outdoor_hpm12-nd2-h": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "45.9 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "208 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "32 dB(A)",
      "column_2": "32 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.55",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.92",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "4.91",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.80",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.55",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.87 kW",
      "medium_temperature": "11.89 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.30",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85 \u00b0C",
      "medium_temperature": "85 \u00b0C",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "76 W",
      "medium_temperature": "76 W",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.13 kW",
      "medium_temperature": "0.11 kW",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4966 kWh",
      "medium_temperature": "6285 kWh",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 21,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.88_kw": "4.15",
      "8.81_kw": "6.46",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.88_kw": "5.69 kW",
      "8.81_kw": "5.73 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.88_kw": "5.90",
      "8.81_kw": "8.87",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.88_kw": "3.46 kW",
      "8.81_kw": "4.59 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.88_kw": "7.44",
      "8.81_kw": "10.78",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.88_kw": "0 W",
      "8.81_kw": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.88_kw": "1388 kWh",
      "8.81_kw": "926 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-T200CE-AW1 and outdoor HPM12-TND2-H",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "Heating + DHW + low temp",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "Indoor, Outdoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "Yes",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-t200ce-aw1_and_outdoor_hpm12-tnd2-h": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "118 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:40 h:min",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "25.0 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "45.9 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "208 l",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "40 h:min",
      "source_page": 23,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Sound power level indoor",
      "column_1": "32 dB(A)",
      "column_2": "32 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Sound power level outdoor",
      "column_1": "54 dB(A)",
      "column_2": "54 dB(A)",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Average Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.36",
      "medium_temperature": "2.55",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.69 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.73",
      "medium_temperature": "3.92",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.42 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.90",
      "medium_temperature": "4.91",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.58 kW",
      "medium_temperature": "4.41 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.41",
      "medium_temperature": "6.80",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.79 kW",
      "medium_temperature": "10.73 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.36",
      "medium_temperature": "2.55",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.87 kW",
      "medium_temperature": "11.89 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.06",
      "medium_temperature": "2.30",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "85 \u00b0C",
      "medium_temperature": "85 \u00b0C",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "15 W",
      "medium_temperature": "15 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "76 W",
      "medium_temperature": "76 W",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.13 kW",
      "medium_temperature": "0.11 kW",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4966 kWh",
      "medium_temperature": "6285 kWh",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 30\u00b0C",
      "8.88_kw": "4.15",
      "8.81_kw": "6.46",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 30 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 25\u00b0C",
      "8.88_kw": "5.69 kW",
      "8.81_kw": "5.73 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 25\u00b0C",
      "8.88_kw": "5.90",
      "8.81_kw": "8.87",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 25 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Pdc Tj = 20\u00b0C",
      "8.88_kw": "3.46 kW",
      "8.81_kw": "4.59 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "EER Tj = 20\u00b0C",
      "8.88_kw": "7.44",
      "8.81_kw": "10.78",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Cdc Tj = 20 \u00b0C",
      "8.88_kw": "0.900",
      "8.81_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Poff",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PTO",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PSB",
      "8.88_kw": "15 W",
      "8.81_kw": "15 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "PCK",
      "8.88_kw": "0 W",
      "8.81_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "pdc_tj_=_30\u00b0c": "Annual energy consumption Qce",
      "8.88_kw": "1388 kWh",
      "8.81_kw": "926 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-ND2-WW1(GN) and outdoor HPM10-ND2-H(GN)",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "Heating (medium temp)",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm10-nd2-h(gn)": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.71 kW",
      "column_2": "5.70 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.86",
      "column_2": "3.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.65 kW",
      "column_2": "3.65 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.87",
      "column_2": "5.13",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.82",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.98 kW",
      "column_2": "9.96 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.44",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.02 kW",
      "column_2": "0.04 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3999 kWh",
      "column_2": "5162 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.27 kW",
      "+18\u00b0c/+23\u00b0c": "7.48 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "6.52",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.83 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38",
      "+18\u00b0c/+23\u00b0c": "10.64",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 27,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1147 kWh",
      "column_2": "784 kWh",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM06(12)-ND2-WW1(GN) and outdoor HPM12-ND2-H(GN)",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "Heating (medium temp)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "Indoor, Outdoor",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "Yes",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "n/a",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm06(12)-nd2-ww1(gn)_and_outdoor_hpm12-nd2-h(gn)": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 29,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 29,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 29,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 29,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 29,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 29,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.69 kW",
      "column_2": "6.71 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.92",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.14 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.90",
      "column_2": "4.91",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.80",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.87 kW",
      "column_2": "11.89 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.06",
      "column_2": "2.30",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.11 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4966 kWh",
      "column_2": "6285 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.88 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "6.46",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.69 kW",
      "+18\u00b0c/+23\u00b0c": "5.73 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90",
      "+18\u00b0c/+23\u00b0c": "8.87",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.44",
      "+18\u00b0c/+23\u00b0c": "10.78",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1388 kWh",
      "column_2": "926 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-TND2-WW1(GN) and outdoor HPM10-TND2-H(GN)",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm10-tnd2-h(gn)": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.71 kW",
      "column_2": "5.70 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.86",
      "column_2": "3.90",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.65 kW",
      "column_2": "3.65 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.87",
      "column_2": "5.13",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.82",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.98 kW",
      "column_2": "9.96 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.44",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.02 kW",
      "column_2": "0.04 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3999 kWh",
      "column_2": "5162 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.27 kW",
      "+18\u00b0c/+23\u00b0c": "7.48 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "6.52",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.83 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38",
      "+18\u00b0c/+23\u00b0c": "10.64",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 33,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1147 kWh",
      "column_2": "784 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor HPM10(12)-TND2-WW1(GN) and outdoor HPM12-TND2-H(GN)",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "Heating (medium temp)",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "Indoor, Outdoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "Yes",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_hpm10(12)-tnd2-ww1(gn)_and_outdoor_hpm12-tnd2-h(gn)": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 35,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 35,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 35,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 35,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.69 kW",
      "column_2": "6.71 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.92",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.14 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.90",
      "column_2": "4.91",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.80",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.87 kW",
      "column_2": "11.89 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.06",
      "column_2": "2.30",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.11 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4966 kWh",
      "column_2": "6285 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.88 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "6.46",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.69 kW",
      "+18\u00b0c/+23\u00b0c": "5.73 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90",
      "+18\u00b0c/+23\u00b0c": "8.87",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.44",
      "+18\u00b0c/+23\u00b0c": "10.78",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1388 kWh",
      "column_2": "926 kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor KAWM06(12)-ND2-WW1(GN) and outdoor KAWM10-ND2-H(GN)",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "Indoor, Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm10-nd2-h(gn)": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.88 kW",
      "medium_temperature": "2.85 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.32",
      "medium_temperature": "3.51",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "3.23",
      "+18\u00b0c/+23\u00b0c": "2.00",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.10",
      "+18\u00b0c/+23\u00b0c": "5.00",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "202 %",
      "medium_temperature": "160 %",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.13",
      "medium_temperature": "4.08",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "5.71 kW",
      "column_2": "5.70 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.86",
      "column_2": "3.90",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3.65 kW",
      "column_2": "3.65 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.87",
      "column_2": "5.13",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.82",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "8.93 kW",
      "column_2": "8.99 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.60",
      "column_2": "2.70",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.98 kW",
      "column_2": "9.96 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.44",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.02 kW",
      "column_2": "0.04 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3999 kWh",
      "column_2": "5162 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.20",
      "+18\u00b0c/+23\u00b0c": "7.60",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.11 kW",
      "+18\u00b0c/+23\u00b0c": "10.02 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.16",
      "+18\u00b0c/+23\u00b0c": "5.03",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.27 kW",
      "+18\u00b0c/+23\u00b0c": "7.48 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.40",
      "+18\u00b0c/+23\u00b0c": "6.52",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.66 kW",
      "+18\u00b0c/+23\u00b0c": "4.83 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.74",
      "+18\u00b0c/+23\u00b0c": "8.50",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38",
      "+18\u00b0c/+23\u00b0c": "10.64",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 39,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.02 kW 0.04 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1147 kWh",
      "column_2": "784 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor KAWM06(12)-ND2-WW1(GN) and outdoor KAWM12-ND2-H(GN)",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "Heating (medium temp)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "Indoor, Outdoor",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "Yes",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "n/a",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_kawm06(12)-nd2-ww1(gn)_and_outdoor_kawm12-nd2-h(gn)": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 41,
      "source_table": 3,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 41,
      "source_table": 4,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.31 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "3.46",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 5,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.14",
      "+18\u00b0c/+23\u00b0c": "2.57",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "2.90",
      "+18\u00b0c/+23\u00b0c": "4.67",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 41,
      "source_table": 6,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "32 dB(A)",
      "medium_temperature": "32 dB(A)",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "54 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 7,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "155 %",
      "source_page": 41,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 41,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.08",
      "medium_temperature": "3.95",
      "source_page": 41,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 41,
      "source_table": 8,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.69 kW",
      "column_2": "6.71 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.73",
      "column_2": "3.92",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.14 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.90",
      "column_2": "4.91",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.58 kW",
      "column_2": "4.41 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.41",
      "column_2": "6.80",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.79 kW",
      "column_2": "10.73 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.36",
      "column_2": "2.55",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.87 kW",
      "column_2": "11.89 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.06",
      "column_2": "2.30",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "85 \u00b0C",
      "column_2": "85 \u00b0C",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "76 W",
      "column_2": "76 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.13 kW",
      "column_2": "0.11 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4966 kWh",
      "column_2": "6285 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Cooling",
      "column_1": "",
      "column_2": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.00 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.15",
      "+18\u00b0c/+23\u00b0c": "7.70",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "12.00 kW",
      "+18\u00b0c/+23\u00b0c": "12.09 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.92",
      "+18\u00b0c/+23\u00b0c": "4.68",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.88 kW",
      "+18\u00b0c/+23\u00b0c": "8.81 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.15",
      "+18\u00b0c/+23\u00b0c": "6.46",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.69 kW",
      "+18\u00b0c/+23\u00b0c": "5.73 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.90",
      "+18\u00b0c/+23\u00b0c": "8.87",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.46 kW",
      "+18\u00b0c/+23\u00b0c": "4.59 kW",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.44",
      "+18\u00b0c/+23\u00b0c": "10.78",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.13 kW 0.11 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10"
    },
    {
      "column_0": "Poff",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "15 W",
      "column_2": "15 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1388 kWh",
      "column_2": "926 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model Indoor KAWM10(12)-TND2-WW1(GN) and outdoor KAWM10-TND2-H(GN)",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_kawm10(12)-tnd2-ww1(gn)_and_outdoor_kawm10-tnd2-h(gn)": "Heating (medium temp)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_kawm10(12)-tnd2-ww1(gn)_and_outdoor_kawm10-tnd2-h(gn)": "Indoor, Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Qingdao_Economic___Technology_Developmen_Split_series__10_12KW__Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
