{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9.pdf",
  "extraction_timestamp": "2025-11-17T15:47:34.099272",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Air-to-Water Heat Pump System- R32- W092",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Monobloc Air-to-Water Heat Pump System- R32- W092",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "041-K073-08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "06.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Model AW092MUCHA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw092mucha": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw092mucha": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw092mucha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw092mucha": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw092mucha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw092mucha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw092mucha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw092mucha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw092mucha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.92 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "173 %",
      "medium_temperature": "124 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "9.08 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.39",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "8.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.02",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.14 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.96": "0.900",
      "4.53": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.96": "4.96 kW",
      "4.53": "4.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.96": "8.57",
      "4.53": "7.38",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.96": "0.900",
      "4.53": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.96": "8.11 kW",
      "4.53": "8.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.96": "3.19",
      "4.53": "2.02",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.96": "8.88 kW",
      "4.53": "5.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.96": "2.77",
      "4.53": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.96": "0.900",
      "4.53": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.96": "60 \u00b0C",
      "4.53": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.96": "18 W",
      "4.53": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.96": "18 W",
      "4.53": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.96": "18 W",
      "4.53": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.96": "0 W",
      "4.53": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.96": "Electricity",
      "4.53": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.96": "0.30 kW",
      "4.53": "3.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.96": "4317 kWh",
      "4.53": "5895 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.30 kW 3.48 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to-Water_Heat_Pump_System-_R32-_W092_Outdoor_Air_Water_9"
    }
  ]
}