{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:47:35.581050",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Monobloc Air-to Water Heat Pump System- R32- W14+ W16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Monobloc Air-to Water Heat Pump System- R32- W14+\nW16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "041-K073-12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "06.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AW14NMXCHA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw14nmxcha": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw14nmxcha": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw14nmxcha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw14nmxcha": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw14nmxcha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw14nmxcha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nmxcha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nmxcha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw14nmxcha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.03 kW",
      "medium_temperature": "13.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.87 kW",
      "medium_temperature": "4.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.89",
      "medium_temperature": "2.90",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.91 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "3.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.31 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.41 kW",
      "medium_temperature": "6.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.31": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.31": "7.15 kW",
      "4.59": "5.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.31": "8.89",
      "4.59": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.31": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.31": "12.31 kW",
      "4.59": "10.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.31": "3.10",
      "4.59": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "10.29 kW",
      "4.59": "10.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "2.25",
      "4.59": "1.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "0.900",
      "4.59": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.31": "60 \u00b0C",
      "4.59": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.31": "20 W",
      "4.59": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.31": "20 W",
      "4.59": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.31": "20 W",
      "4.59": "20 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.31": "0 W",
      "4.59": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.31": "Electricity",
      "4.59": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.31": "3.63 kW",
      "4.59": "1.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.31": "6659 kWh",
      "4.59": "7437 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.63 kW 1.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model AW16NMXCHA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw16nmxcha": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw16nmxcha": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw16nmxcha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw16nmxcha": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw16nmxcha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw16nmxcha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw16nmxcha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw16nmxcha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw16nmxcha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.01 kW",
      "medium_temperature": "15.52 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.61 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.44",
      "medium_temperature": "2.94",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "72 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "134 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.90 kW",
      "medium_temperature": "12.32 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.33",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.30 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.22",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.40 kW",
      "medium_temperature": "6.85 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.29",
      "medium_temperature": "3.27",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "4.64 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.34": "0.900",
      "4.60": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.34": "7.14 kW",
      "4.60": "5.91 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.34": "8.96",
      "4.60": "6.67",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.34": "0.900",
      "4.60": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.34": "12.30 kW",
      "4.60": "10.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.34": "3.10",
      "4.60": "2.22",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "10.28 kW",
      "4.60": "10.34 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "2.26",
      "4.60": "1.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.34": "0.900",
      "4.60": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.34": "60 \u00b0C",
      "4.60": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.34": "20 W",
      "4.60": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.34": "20 W",
      "4.60": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.34": "20 W",
      "4.60": "20 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.34": "0 W",
      "4.60": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.34": "Electricity",
      "4.60": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.34": "3.62 kW",
      "4.60": "1.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.34": "6630 kWh",
      "4.60": "7429 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.62 kW 1.98 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Monobloc_Air-to_Water_Heat_Pump_System-_R32-_W14__W16_Outdoor_Air_Water_2"
    }
  ]
}