{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:47:36.698760",
  "total_records": 430,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype R290 Hydro Split and Hydro all in one 04/06kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290 Hydro Split and Hydro all in one 04/06kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "011-1W0823",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "0.8 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW042HUGHA+HU102WAHYA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw042hugha+hu102wahya": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw042hugha+hu102wahya": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw042hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw042hugha+hu102wahya": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw042hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw042hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw042hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.73 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.50",
      "medium_temperature": "3.35",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.35",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.58_kw": "6.73",
      "1.40_kw": "5.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.58_kw": "1.91 kW",
      "1.40_kw": "2.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.58_kw": "8.87",
      "1.40_kw": "6.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.58_kw": "3.96 kW",
      "1.40_kw": "3.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.58_kw": "3.48",
      "1.40_kw": "2.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "4.50 kW",
      "1.40_kw": "3.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "2.30",
      "1.40_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.58_kw": "80 \u00b0C",
      "1.40_kw": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.58_kw": "0 W",
      "1.40_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.58_kw": "Electricity",
      "1.40_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.58_kw": "0.00 kW",
      "1.40_kw": "0.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.58_kw": "1826 kWh",
      "1.40_kw": "1985 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW042HUGHA+HU102WAHYB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw042hugha+hu102wahyb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw042hugha+hu102wahyb": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw042hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw042hugha+hu102wahyb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw042hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw042hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw042hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.73 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.50",
      "medium_temperature": "3.35",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.35",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.58_kw": "6.73",
      "1.40_kw": "5.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.58_kw": "1.91 kW",
      "1.40_kw": "2.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.58_kw": "8.87",
      "1.40_kw": "6.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.58_kw": "3.96 kW",
      "1.40_kw": "3.25 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.58_kw": "3.48",
      "1.40_kw": "2.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "4.50 kW",
      "1.40_kw": "3.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "2.30",
      "1.40_kw": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.58_kw": "80 \u00b0C",
      "1.40_kw": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.58_kw": "0 W",
      "1.40_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.58_kw": "Electricity",
      "1.40_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.58_kw": "0.00 kW",
      "1.40_kw": "0.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.58_kw": "1826 kWh",
      "1.40_kw": "1985 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW042HUGHA+HU102F20AHYA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw042hugha+hu102f20ahya": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw042hugha+hu102f20ahya": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw042hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw042hugha+hu102f20ahya": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw042hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw042hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw042hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw042hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "135 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.11",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "54.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.73 kW",
      "medium_temperature": "1.19 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.50",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "63 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "4.50_kw": "5.10",
      "4.00_kw": "3.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.50_kw": "-7 \u00b0C",
      "4.00_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.50_kw": "-25 \u00b0C",
      "4.00_kw": "-25 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "4.50_kw": "3.96 kW",
      "4.00_kw": "3.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "4.50_kw": "3.48",
      "4.00_kw": "2.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.50_kw": "2.43 kW",
      "4.00_kw": "2.16 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.50_kw": "4.89",
      "4.00_kw": "3.73",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.50_kw": "1.58 kW",
      "4.00_kw": "1.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.50_kw": "6.73",
      "4.00_kw": "5.50",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.50_kw": "1.91 kW",
      "4.00_kw": "2.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.50_kw": "8.87",
      "4.00_kw": "6.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.50_kw": "3.96 kW",
      "4.00_kw": "3.25 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.50_kw": "3.48",
      "4.00_kw": "2.35",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "4.50 kW",
      "4.00_kw": "3.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "2.30",
      "4.00_kw": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.50_kw": "80 \u00b0C",
      "4.00_kw": "80 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.50_kw": "0 W",
      "4.00_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.50_kw": "Electricity",
      "4.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.50_kw": "0.00 kW",
      "4.00_kw": "0.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.50_kw": "1826 kWh",
      "4.00_kw": "1985 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW062HUGHA+HU102WAHYA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw062hugha+hu102wahya": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw062hugha+hu102wahya": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw062hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw062hugha+hu102wahya": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw062hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw062hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw062hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.26",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.74",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.58_kw": "6.73",
      "1.40_kw": "5.48",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.58_kw": "1.91 kW",
      "1.40_kw": "2.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.58_kw": "8.87",
      "1.40_kw": "6.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.58_kw": "3.96 kW",
      "1.40_kw": "3.25 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.58_kw": "3.48",
      "1.40_kw": "2.26",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "4.50 kW",
      "1.40_kw": "3.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "2.30",
      "1.40_kw": "1.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.58_kw": "80 \u00b0C",
      "1.40_kw": "80 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.58_kw": "0 W",
      "1.40_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.58_kw": "Electricity",
      "1.40_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.58_kw": "0.00 kW",
      "1.40_kw": "0.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.58_kw": "1826 kWh",
      "1.40_kw": "1995 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW062HUGHA+HU102WAHYB",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw062hugha+hu102wahyb": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw062hugha+hu102wahyb": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw062hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw062hugha+hu102wahyb": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw062hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw062hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw062hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.96 kW",
      "medium_temperature": "3.25 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.48",
      "medium_temperature": "2.26",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.43 kW",
      "medium_temperature": "2.16 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.89",
      "medium_temperature": "3.74",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.58_kw": "6.73",
      "1.40_kw": "5.48",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.58_kw": "1.91 kW",
      "1.40_kw": "2.05 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.58_kw": "8.87",
      "1.40_kw": "6.70",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.58_kw": "3.96 kW",
      "1.40_kw": "3.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.58_kw": "3.48",
      "1.40_kw": "2.26",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "4.50 kW",
      "1.40_kw": "3.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "2.30",
      "1.40_kw": "1.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.58_kw": "0.900",
      "1.40_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.58_kw": "80 \u00b0C",
      "1.40_kw": "80 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.58_kw": "18 W",
      "1.40_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.58_kw": "0 W",
      "1.40_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.58_kw": "Electricity",
      "1.40_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.58_kw": "0.00 kW",
      "1.40_kw": "0.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.58_kw": "1826 kWh",
      "1.40_kw": "1995 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AW062HUGHA+HU102F20AHYA",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw062hugha+hu102f20ahya": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw062hugha+hu102f20ahya": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw062hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw062hugha+hu102f20ahya": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw062hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw062hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw062hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw062hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "135 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.11",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "54.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.12 kW",
      "medium_temperature": "1.82 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "prated": "SCOP",
      "4.50_kw": "5.10",
      "4.00_kw": "3.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "4.50_kw": "-7 \u00b0C",
      "4.00_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "4.50_kw": "-25 \u00b0C",
      "4.00_kw": "-25 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "4.50_kw": "3.96 kW",
      "4.00_kw": "3.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "4.50_kw": "3.48",
      "4.00_kw": "2.26",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "4.50_kw": "2.43 kW",
      "4.00_kw": "2.16 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "4.50_kw": "4.89",
      "4.00_kw": "3.74",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "4.50_kw": "1.58 kW",
      "4.00_kw": "1.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "4.50_kw": "6.73",
      "4.00_kw": "5.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "4.50_kw": "1.91 kW",
      "4.00_kw": "2.05 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "4.50_kw": "8.87",
      "4.00_kw": "6.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "4.50_kw": "3.96 kW",
      "4.00_kw": "3.25 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "4.50_kw": "3.48",
      "4.00_kw": "2.26",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "4.50 kW",
      "4.00_kw": "3.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "2.30",
      "4.00_kw": "1.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "0.900",
      "4.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "4.50_kw": "80 \u00b0C",
      "4.00_kw": "80 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "4.50_kw": "18 W",
      "4.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "4.50_kw": "0 W",
      "4.00_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "4.50_kw": "Electricity",
      "4.00_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "4.50_kw": "0.00 kW",
      "4.00_kw": "0.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "4.50_kw": "1826 kWh",
      "4.00_kw": "1995 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.40 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_04_06kW_Outdoor_Air_Water_11"
    }
  ]
}