{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12.pdf",
  "extraction_timestamp": "2025-11-17T15:47:38.310873",
  "total_records": 572,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Subtype R290 Hydro Split and Hydro all in one 08/10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290 Hydro Split and Hydro all in one 08/10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "011-1W0824",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW082HUGHA+HU102WAHYA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw082hugha+hu102wahya": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw082hugha+hu102wahya": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw082hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw082hugha+hu102wahya": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw082hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw082hugha+hu102wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw082hugha+hu102wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.50 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.52_kw": "6.88",
      "2.10_kw": "5.43",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.52_kw": "3.56 kW",
      "2.10_kw": "3.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.52_kw": "8.83",
      "2.10_kw": "6.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.52_kw": "6.34 kW",
      "2.10_kw": "5.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.52_kw": "3.43",
      "2.10_kw": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "7.11 kW",
      "2.10_kw": "5.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "2.34",
      "2.10_kw": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.52_kw": "80 \u00b0C",
      "2.10_kw": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.52_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.52_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.52_kw": "0.09 kW",
      "2.10_kw": "0.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.52_kw": "2866 kWh",
      "2.10_kw": "3223 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW082HUGHA+HU102WAHYB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw082hugha+hu102wahyb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw082hugha+hu102wahyb": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw082hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw082hugha+hu102wahyb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw082hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw082hugha+hu102wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw082hugha+hu102wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.50 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.40",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.52_kw": "6.88",
      "2.10_kw": "5.43",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.52_kw": "3.56 kW",
      "2.10_kw": "3.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.52_kw": "8.83",
      "2.10_kw": "6.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.52_kw": "6.34 kW",
      "2.10_kw": "5.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.52_kw": "3.43",
      "2.10_kw": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "7.11 kW",
      "2.10_kw": "5.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "2.34",
      "2.10_kw": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.52_kw": "80 \u00b0C",
      "2.10_kw": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.52_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.52_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.52_kw": "0.09 kW",
      "2.10_kw": "0.02 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.52_kw": "2866 kWh",
      "2.10_kw": "3223 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.02 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW082HUGHA+HU102F20AHYA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw082hugha+hu102f20ahya": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw082hugha+hu102f20ahya": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw082hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw082hugha+hu102f20ahya": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw082hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw082hugha+hu102f20ahya": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw082hugha+hu102f20ahya": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "138 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.13",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.50 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "5.20",
      "6.00_kw": "3.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "6.00_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-25 \u00b0C",
      "6.00_kw": "-25 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.89 kW",
      "6.00_kw": "3.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "5.01",
      "6.00_kw": "3.62",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.52 kW",
      "6.00_kw": "2.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "6.88",
      "6.00_kw": "5.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.56 kW",
      "6.00_kw": "3.22 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "8.83",
      "6.00_kw": "6.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "7.11 kW",
      "6.00_kw": "5.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.34",
      "6.00_kw": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "80 \u00b0C",
      "6.00_kw": "80 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "6.00_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "6.00_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "0.09 kW",
      "6.00_kw": "0.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "2866 kWh",
      "6.00_kw": "3223 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW102HUGHA+HU102WAHYA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw102hugha+hu102wahya": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw102hugha+hu102wahya": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw102hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw102hugha+hu102wahya": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw102hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw102hugha+hu102wahya": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw102hugha+hu102wahya": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.62",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.52_kw": "6.88",
      "2.10_kw": "5.38",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.52_kw": "3.56 kW",
      "2.10_kw": "3.22 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.52_kw": "8.83",
      "2.10_kw": "6.66",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.52_kw": "6.34 kW",
      "2.10_kw": "5.28 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.52_kw": "3.43",
      "2.10_kw": "2.48",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "7.11 kW",
      "2.10_kw": "5.95 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "2.30",
      "2.10_kw": "1.84",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.52_kw": "80 \u00b0C",
      "2.10_kw": "80 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.52_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.52_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.52_kw": "0.09 kW",
      "2.10_kw": "0.05 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.52_kw": "2922 kWh",
      "2.10_kw": "3240 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW102HUGHA+HU102WAHYB",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw102hugha+hu102wahyb": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw102hugha+hu102wahyb": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw102hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw102hugha+hu102wahyb": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw102hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw102hugha+hu102wahyb": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw102hugha+hu102wahyb": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.62",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.52_kw": "6.88",
      "2.10_kw": "5.38",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.52_kw": "3.56 kW",
      "2.10_kw": "3.22 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.52_kw": "8.83",
      "2.10_kw": "6.66",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.52_kw": "6.34 kW",
      "2.10_kw": "5.28 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.52_kw": "3.43",
      "2.10_kw": "2.48",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "7.11 kW",
      "2.10_kw": "5.95 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "2.30",
      "2.10_kw": "1.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.52_kw": "80 \u00b0C",
      "2.10_kw": "80 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.52_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.52_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.52_kw": "0.09 kW",
      "2.10_kw": "0.05 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.52_kw": "2922 kWh",
      "2.10_kw": "3240 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW102HUGHA+HU102F20AHYA",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw102hugha+hu102f20ahya": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw102hugha+hu102f20ahya": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw102hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw102hugha+hu102f20ahya": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw102hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw102hugha+hu102f20ahya": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw102hugha+hu102f20ahya": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "138 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.13",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "5.10",
      "6.00_kw": "3.83",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "6.00_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-25 \u00b0C",
      "6.00_kw": "-25 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.89 kW",
      "6.00_kw": "3.24 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.88",
      "6.00_kw": "3.62",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.52 kW",
      "6.00_kw": "2.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "6.88",
      "6.00_kw": "5.38",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.56 kW",
      "6.00_kw": "3.22 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "8.83",
      "6.00_kw": "6.66",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "7.11 kW",
      "6.00_kw": "5.95 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.30",
      "6.00_kw": "1.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "80 \u00b0C",
      "6.00_kw": "80 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "6.00_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "6.00_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "0.09 kW",
      "6.00_kw": "0.05 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "2922 kWh",
      "6.00_kw": "3240 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW10NHUGHA+HU102F20AHYAE3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw10nhugha+hu102f20ahyae3": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw10nhugha+hu102f20ahyae3": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw10nhugha+hu102f20ahyae3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw10nhugha+hu102f20ahyae3": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw10nhugha+hu102f20ahyae3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw10nhugha+hu102f20ahyae3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nhugha+hu102f20ahyae3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nhugha+hu102f20ahyae3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw10nhugha+hu102f20ahyae3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "138 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.13",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:57 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "66.0 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.0 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "255 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "57 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "prated": "SCOP",
      "7.20_kw": "5.10",
      "6.00_kw": "3.83",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "7.20_kw": "-7 \u00b0C",
      "6.00_kw": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "7.20_kw": "-25 \u00b0C",
      "6.00_kw": "-25 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "7.20_kw": "3.89 kW",
      "6.00_kw": "3.24 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "7.20_kw": "4.88",
      "6.00_kw": "3.62",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "7.20_kw": "2.52 kW",
      "6.00_kw": "2.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "7.20_kw": "6.88",
      "6.00_kw": "5.38",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "7.20_kw": "3.56 kW",
      "6.00_kw": "3.22 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "7.20_kw": "8.83",
      "6.00_kw": "6.66",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "7.20_kw": "6.34 kW",
      "6.00_kw": "5.28 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "7.20_kw": "3.43",
      "6.00_kw": "2.48",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "7.11 kW",
      "6.00_kw": "5.95 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "2.30",
      "6.00_kw": "1.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.20_kw": "0.900",
      "6.00_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "7.20_kw": "80 \u00b0C",
      "6.00_kw": "80 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "7.20_kw": "18 W",
      "6.00_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "7.20_kw": "0 W",
      "6.00_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "7.20_kw": "Electricity",
      "6.00_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "7.20_kw": "0.09 kW",
      "6.00_kw": "0.05 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "7.20_kw": "2922 kWh",
      "6.00_kw": "3240 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Model AW10NHUGHA+HU10NWAHYAE3",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw10nhugha+hu10nwahyae3": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw10nhugha+hu10nwahyae3": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw10nhugha+hu10nwahyae3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw10nhugha+hu10nwahyae3": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw10nhugha+hu10nwahyae3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw10nhugha+hu10nwahyae3": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nhugha+hu10nwahyae3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nhugha+hu10nwahyae3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw10nhugha+hu10nwahyae3": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.62",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.52_kw": "6.88",
      "2.10_kw": "5.38",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.52_kw": "3.56 kW",
      "2.10_kw": "3.22 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.52_kw": "8.83",
      "2.10_kw": "6.66",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.52_kw": "6.34 kW",
      "2.10_kw": "5.28 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.52_kw": "3.43",
      "2.10_kw": "2.48",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "7.11 kW",
      "2.10_kw": "5.95 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "2.30",
      "2.10_kw": "1.84",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.52_kw": "0.900",
      "2.10_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.52_kw": "80 \u00b0C",
      "2.10_kw": "80 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.52_kw": "18 W",
      "2.10_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.52_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.52_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.52_kw": "0.09 kW",
      "2.10_kw": "0.05 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.52_kw": "2922 kWh",
      "2.10_kw": "3240 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_08_10kW_Outdoor_Air_Water_12"
    }
  ]
}