{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:47:40.580067",
  "total_records": 846,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype R290 Hydro Split and Hydro all in one 12/14kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290 Hydro Split and Hydro all in one 12/14kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "011-1W0825",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW122HVGHA+HU162WAHYA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw122hvgha+hu162wahya": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw122hvgha+hu162wahya": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw122hvgha+hu162wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw122hvgha+hu162wahya": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw122hvgha+hu162wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw122hvgha+hu162wahya": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw122hvgha+hu162wahya": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.75",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.72",
      "2.38_kw": "5.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.35",
      "2.38_kw": "6.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.16",
      "2.38_kw": "1.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3647 kWh",
      "2.38_kw": "3650 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW122HVGHA+HU162WAHYB",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw122hvgha+hu162wahyb": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw122hvgha+hu162wahyb": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw122hvgha+hu162wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw122hvgha+hu162wahyb": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw122hvgha+hu162wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw122hvgha+hu162wahyb": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw122hvgha+hu162wahyb": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.72",
      "2.38_kw": "5.46",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.35",
      "2.38_kw": "6.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.16",
      "2.38_kw": "1.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3647 kWh",
      "2.38_kw": "3650 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW12NHVGHA+HU16NWAHYAE3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw12nhvgha+hu16nwahyae3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw12nhvgha+hu16nwahyae3": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw12nhvgha+hu16nwahyae3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw12nhvgha+hu16nwahyae3": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw12nhvgha+hu16nwahyae3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw12nhvgha+hu16nwahyae3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu16nwahyae3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu16nwahyae3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw12nhvgha+hu16nwahyae3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.85",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.75",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.72",
      "2.38_kw": "5.46",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.35",
      "2.38_kw": "6.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.16",
      "2.38_kw": "1.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3647 kWh",
      "2.38_kw": "3650 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW12NHVGHA+HU16NWAHYBE3",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw12nhvgha+hu16nwahybe3": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw12nhvgha+hu16nwahybe3": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw12nhvgha+hu16nwahybe3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw12nhvgha+hu16nwahybe3": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw12nhvgha+hu16nwahybe3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw12nhvgha+hu16nwahybe3": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu16nwahybe3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu16nwahybe3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw12nhvgha+hu16nwahybe3": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.60",
      "medium_temperature": "3.75",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.72",
      "2.38_kw": "5.46",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.35",
      "2.38_kw": "6.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.16",
      "2.38_kw": "1.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3647 kWh",
      "2.38_kw": "3650 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW122HVGHA+HU162F20AHYA",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw122hvgha+hu162f20ahya": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw122hvgha+hu162f20ahya": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw122hvgha+hu162f20ahya": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw122hvgha+hu162f20ahya": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw122hvgha+hu162f20ahya": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw122hvgha+hu162f20ahya": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162f20ahya": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw122hvgha+hu162f20ahya": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw122hvgha+hu162f20ahya": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "140 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "72.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.82",
      "6.80_kw": "3.85",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-7 \u00b0C",
      "6.80_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-25 \u00b0C",
      "6.80_kw": "-25 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.59 kW",
      "6.80_kw": "3.67 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.60",
      "6.80_kw": "3.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "2.98 kW",
      "6.80_kw": "2.38 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "6.72",
      "6.80_kw": "5.46",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "5.08 kW",
      "6.80_kw": "4.79 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "8.35",
      "6.80_kw": "6.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "6.26 kW",
      "6.80_kw": "6.74 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.16",
      "6.80_kw": "1.65",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "80 \u00b0C",
      "6.80_kw": "80 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "0 W",
      "6.80_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "6.80_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "2.24 kW",
      "6.80_kw": "0.06 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "3647 kWh",
      "6.80_kw": "3650 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW12NHVGHA+HU162F20AHYAE3",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw12nhvgha+hu162f20ahyae3": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw12nhvgha+hu162f20ahyae3": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw12nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw12nhvgha+hu162f20ahyae3": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw12nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw12nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu162f20ahyae3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw12nhvgha+hu162f20ahyae3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw12nhvgha+hu162f20ahyae3": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "140 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "72.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.50 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.35 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "63 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "151 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.82",
      "6.80_kw": "3.85",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-7 \u00b0C",
      "6.80_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-25 \u00b0C",
      "6.80_kw": "-25 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.59 kW",
      "6.80_kw": "3.67 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.60",
      "6.80_kw": "3.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "2.98 kW",
      "6.80_kw": "2.38 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "6.72",
      "6.80_kw": "5.46",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "5.08 kW",
      "6.80_kw": "4.79 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "8.35",
      "6.80_kw": "6.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "6.26 kW",
      "6.80_kw": "6.74 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.16",
      "6.80_kw": "1.65",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "80 \u00b0C",
      "6.80_kw": "80 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "0 W",
      "6.80_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "6.80_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "2.24 kW",
      "6.80_kw": "0.06 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "3647 kWh",
      "6.80_kw": "3650 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW142HVGHA+HU162WAHYA",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw142hvgha+hu162wahya": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw142hvgha+hu162wahya": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw142hvgha+hu162wahya": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw142hvgha+hu162wahya": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw142hvgha+hu162wahya": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw142hvgha+hu162wahya": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162wahya": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162wahya": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw142hvgha+hu162wahya": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.83",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.69",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.75",
      "2.38_kw": "5.46",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.39",
      "2.38_kw": "6.76",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.17",
      "2.38_kw": "1.64",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3662 kWh",
      "2.38_kw": "3669 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW142HVGHA+HU162WAHYB",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw142hvgha+hu162wahyb": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw142hvgha+hu162wahyb": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw142hvgha+hu162wahyb": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw142hvgha+hu162wahyb": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw142hvgha+hu162wahyb": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw142hvgha+hu162wahyb": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162wahyb": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162wahyb": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw142hvgha+hu162wahyb": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.83",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.69",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.75",
      "2.38_kw": "5.46",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.39",
      "2.38_kw": "6.76",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.17",
      "2.38_kw": "1.64",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3662 kWh",
      "2.38_kw": "3669 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW14NHVGHA+HU16NWAHYAE3",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw14nhvgha+hu16nwahyae3": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw14nhvgha+hu16nwahyae3": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw14nhvgha+hu16nwahyae3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw14nhvgha+hu16nwahyae3": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw14nhvgha+hu16nwahyae3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw14nhvgha+hu16nwahyae3": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu16nwahyae3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu16nwahyae3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw14nhvgha+hu16nwahyae3": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.83",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.69",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.75",
      "2.38_kw": "5.46",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.39",
      "2.38_kw": "6.76",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.17",
      "2.38_kw": "1.64",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3662 kWh",
      "2.38_kw": "3669 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW14NHVGHA+HU16NWAHYBE3",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw14nhvgha+hu16nwahybe3": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw14nhvgha+hu16nwahybe3": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw14nhvgha+hu16nwahybe3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw14nhvgha+hu16nwahybe3": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw14nhvgha+hu16nwahybe3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw14nhvgha+hu16nwahybe3": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu16nwahybe3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu16nwahybe3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw14nhvgha+hu16nwahybe3": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.50 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.83",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.48 kW",
      "medium_temperature": "5.98 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.36",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.59 kW",
      "medium_temperature": "3.67 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.64",
      "medium_temperature": "3.69",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.75",
      "2.38_kw": "5.46",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "5.08 kW",
      "2.38_kw": "4.79 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "8.39",
      "2.38_kw": "6.76",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.48 kW",
      "2.38_kw": "5.98 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.12",
      "2.38_kw": "2.36",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "6.26 kW",
      "2.38_kw": "6.74 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.17",
      "2.38_kw": "1.64",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "2.38_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "80 \u00b0C",
      "2.38_kw": "80 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "18 W",
      "2.38_kw": "18 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "2.38_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "2.38_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "2.24 kW",
      "2.38_kw": "0.06 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3662 kWh",
      "2.38_kw": "3669 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW142HVGHA+HU162F20AHYA",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw142hvgha+hu162f20ahya": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw142hvgha+hu162f20ahya": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw142hvgha+hu162f20ahya": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw142hvgha+hu162f20ahya": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw142hvgha+hu162f20ahya": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw142hvgha+hu162f20ahya": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162f20ahya": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw142hvgha+hu162f20ahya": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw142hvgha+hu162f20ahya": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "140 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "72.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.80",
      "6.80_kw": "3.83",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-7 \u00b0C",
      "6.80_kw": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-25 \u00b0C",
      "6.80_kw": "-25 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.59 kW",
      "6.80_kw": "3.67 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.64",
      "6.80_kw": "3.69",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "2.98 kW",
      "6.80_kw": "2.38 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "6.75",
      "6.80_kw": "5.46",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "5.08 kW",
      "6.80_kw": "4.79 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "8.39",
      "6.80_kw": "6.76",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "6.26 kW",
      "6.80_kw": "6.74 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.17",
      "6.80_kw": "1.64",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "80 \u00b0C",
      "6.80_kw": "80 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "0 W",
      "6.80_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "6.80_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "2.24 kW",
      "6.80_kw": "0.06 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "3662 kWh",
      "6.80_kw": "3669 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AW14NHVGHA+HU162F20AHYAE3",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw14nhvgha+hu162f20ahyae3": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw14nhvgha+hu162f20ahyae3": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw14nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw14nhvgha+hu162f20ahyae3": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw14nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw14nhvgha+hu162f20ahyae3": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu162f20ahyae3": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw14nhvgha+hu162f20ahyae3": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw14nhvgha+hu162f20ahyae3": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "140 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.10",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:35 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "72.0 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "260 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.00 kW",
      "medium_temperature": "13.50 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.83 kW",
      "medium_temperature": "4.22 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.20",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "150 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "35 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "8.50_kw": "4.80",
      "6.80_kw": "3.83",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "8.50_kw": "-7 \u00b0C",
      "6.80_kw": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "8.50_kw": "-25 \u00b0C",
      "6.80_kw": "-25 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "8.50_kw": "4.59 kW",
      "6.80_kw": "3.67 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "8.50_kw": "4.64",
      "6.80_kw": "3.69",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "8.50_kw": "2.98 kW",
      "6.80_kw": "2.38 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "8.50_kw": "6.75",
      "6.80_kw": "5.46",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "8.50_kw": "5.08 kW",
      "6.80_kw": "4.79 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "8.50_kw": "8.39",
      "6.80_kw": "6.76",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "8.50_kw": "7.48 kW",
      "6.80_kw": "5.98 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "8.50_kw": "3.12",
      "6.80_kw": "2.36",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "6.26 kW",
      "6.80_kw": "6.74 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "2.17",
      "6.80_kw": "1.64",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "8.50_kw": "0.900",
      "6.80_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "8.50_kw": "80 \u00b0C",
      "6.80_kw": "80 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "8.50_kw": "18 W",
      "6.80_kw": "18 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "8.50_kw": "0 W",
      "6.80_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "8.50_kw": "Electricity",
      "6.80_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "8.50_kw": "2.24 kW",
      "6.80_kw": "0.06 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "8.50_kw": "3662 kWh",
      "6.80_kw": "3669 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.24 kW 0.06 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Hydro_Split_and_Hydro_all_in_one_12_14kW_Outdoor_Air_Water_13"
    }
  ]
}