{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:47:43.023368",
  "total_records": 209,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype R290 Monobloc 08/10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290 Monobloc 08/10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "011-1W0828",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AW082MUGHA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw082mugha": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw082mugha": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw082mugha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw082mugha": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw082mugha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw082mugha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082mugha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw082mugha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw082mugha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.50 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.35",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.20",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "5.43": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "3.56 kW",
      "5.43": "3.22 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.83",
      "5.43": "6.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "5.43": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "6.34 kW",
      "5.43": "5.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.43",
      "5.43": "2.48",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "7.11 kW",
      "5.43": "5.95 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.34",
      "5.43": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "5.43": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "80 \u00b0C",
      "5.43": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "18 W",
      "5.43": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "18 W",
      "5.43": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "18 W",
      "5.43": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.43": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.43": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "0.09 kW",
      "5.43": "0.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "2866 kWh",
      "5.43": "3223 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AW102MUGHA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw102mugha": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw102mugha": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw102mugha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw102mugha": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw102mugha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw102mugha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102mugha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw102mugha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw102mugha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.62",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "3.56 kW",
      "5.38": "3.22 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.83",
      "5.38": "6.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "6.34 kW",
      "5.38": "5.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.43",
      "5.38": "2.48",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "7.11 kW",
      "5.38": "5.95 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.30",
      "5.38": "1.84",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "80 \u00b0C",
      "5.38": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.38": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.38": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "0.09 kW",
      "5.38": "0.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "2922 kWh",
      "5.38": "3240 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AW10NMUGHA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw10nmugha": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw10nmugha": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw10nmugha": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw10nmugha": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw10nmugha": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw10nmugha": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nmugha": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw10nmugha": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw10nmugha": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.96 kW",
      "medium_temperature": "3.13 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "201 %",
      "medium_temperature": "150 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "3.83",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.34 kW",
      "medium_temperature": "5.28 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "2.48",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.62",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.52 kW",
      "medium_temperature": "2.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "3.56 kW",
      "5.38": "3.22 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "8.83",
      "5.38": "6.66",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "6.34 kW",
      "5.38": "5.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "3.43",
      "5.38": "2.48",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "7.11 kW",
      "5.38": "5.95 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.30",
      "5.38": "1.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "0.900",
      "5.38": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "80 \u00b0C",
      "5.38": "80 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "18 W",
      "5.38": "18 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "5.38": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Electricity",
      "5.38": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "0.09 kW",
      "5.38": "0.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "2922 kWh",
      "5.38": "3240 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.09 kW 0.05 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_08_10_kW_Outdoor_Air_Water_16"
    }
  ]
}