{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18.pdf",
  "extraction_timestamp": "2025-11-17T15:47:44.255482",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Subtype R290 Monobloc 16kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290 Monobloc 16kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "011-1W0830",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "27.08.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AW162MXGHA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw162mxgha": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw162mxgha": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw162mxgha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw162mxgha": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw162mxgha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw162mxgha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw162mxgha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw162mxgha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw162mxgha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.23 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "5.76 kW",
      "5.50": "5.37 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "8.42",
      "5.50": "6.65",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "10.50 kW",
      "5.50": "8.18 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "3.28",
      "5.50": "2.32",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "8.98 kW",
      "5.50": "9.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.23",
      "5.50": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "80 \u00b0C",
      "5.50": "80 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "0 W",
      "5.50": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.50": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "3.02 kW",
      "5.50": "0.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "4381 kWh",
      "5.50": "4991 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.02 kW 0.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Model AW16NMXGHA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aw16nmxgha": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aw16nmxgha": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aw16nmxgha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aw16nmxgha": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aw16nmxgha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aw16nmxgha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw16nmxgha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aw16nmxgha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aw16nmxgha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.23 kW",
      "medium_temperature": "5.08 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "151 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "9.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.85",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "8.18 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.32",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.43 kW",
      "medium_temperature": "4.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "3.73",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.93": "5.76 kW",
      "5.50": "5.37 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.93": "8.42",
      "5.50": "6.65",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.93": "10.50 kW",
      "5.50": "8.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.93": "3.28",
      "5.50": "2.32",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "8.98 kW",
      "5.50": "9.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "2.23",
      "5.50": "1.85",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.93": "0.900",
      "5.50": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.93": "80 \u00b0C",
      "5.50": "80 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.93": "18 W",
      "5.50": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.93": "0 W",
      "5.50": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.93": "Electricity",
      "5.50": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.93": "3.02 kW",
      "5.50": "0.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.93": "4381 kWh",
      "5.50": "4991 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.02 kW 0.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_R290_Monobloc_16kW_Outdoor_Air_Water_18"
    }
  ]
}