{
  "source_pdf": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:47:45.227987",
  "total_records": 151,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Split Air-to-Water Heat Pump System- R32- W082+ W102",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Haier Development Zone Industrial Park, Economic\nDevelopment Zone, Qingdao City,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Shandong Province",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Split Air-to-Water Heat Pump System- R32- W082+ W102",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "041-K073-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "06.11.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "qingdao_haier_air_conditioner_electric_co.,_ltd.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: HU102WAMNA, Outdoor unit: AW082SNCHA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw082sncha": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.07 kW",
      "medium_temperature": "8.08 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.60 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.05",
      "medium_temperature": "2.98",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "37 dB(A)",
      "medium_temperature": "43 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.05 kW",
      "medium_temperature": "8.09 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.37",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.12 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "HU102WAMNA, Outdoor unit: AW082SNCHA",
      "source_page": 2,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "HU102WAMNA, Outdoor unit: AW082SNCHA",
      "source_page": 2,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.83_kw": "6.15",
      "3.84_kw": "4.39",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.83_kw": "0.900",
      "3.84_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.83_kw": "4.71 kW",
      "3.84_kw": "4.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.83_kw": "3.52",
      "3.84_kw": "6.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.83_kw": "0.900",
      "3.84_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.83_kw": "7.12 kW",
      "3.84_kw": "7.16 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.83_kw": "3.39",
      "3.84_kw": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.83_kw": "8.15 kW",
      "3.84_kw": "6.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.83_kw": "2.95",
      "3.84_kw": "1.41",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.83_kw": "0.900",
      "3.84_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.83_kw": "60 \u00b0C",
      "3.84_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.83_kw": "18 W",
      "3.84_kw": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.83_kw": "19 W",
      "3.84_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.83_kw": "19 W",
      "3.84_kw": "19 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.83_kw": "0 W",
      "3.84_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.83_kw": "Electricity",
      "3.84_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.83_kw": "0.00 kW",
      "3.84_kw": "2.05 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.83_kw": "3665 kWh",
      "3.84_kw": "4964 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 2.05 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model Indoor unit: HU102WAMNA, Outdoor unit: AW102SNCHA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "indoor_unit:_hu102wamna,_outdoor_unit:_aw102sncha": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.84 kW",
      "medium_temperature": "10.03 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.10 kW",
      "medium_temperature": "3.54 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.69",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "39 dB(A)",
      "medium_temperature": "39 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "69 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "126 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.23 kW",
      "medium_temperature": "9.65 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.77",
      "medium_temperature": "3.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-25 \u00b0C",
      "medium_temperature": "-25 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.05 kW",
      "medium_temperature": "8.53 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.07",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.46 kW",
      "medium_temperature": "5.34 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.66",
      "medium_temperature": "3.11",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "model_indoor_unit",
      "value": "HU102WAMNA, Outdoor unit: AW102SNCHA",
      "source_page": 4,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "label": "model_name_indoor_unit",
      "value": "HU102WAMNA, Outdoor unit: AW102SNCHA",
      "source_page": 4,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.90_kw": "6.40",
      "3.72_kw": "4.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.90_kw": "0.900",
      "3.72_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.90_kw": "4.62 kW",
      "3.72_kw": "4.23 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.90_kw": "9.26",
      "3.72_kw": "6.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.90_kw": "0.900",
      "3.72_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.90_kw": "9.05 kW",
      "3.72_kw": "8.53 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.90_kw": "3.09",
      "3.72_kw": "2.07",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "8.09 kW",
      "3.72_kw": "6.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "2.64",
      "3.72_kw": "1.66",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.90_kw": "0.900",
      "3.72_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.90_kw": "60 \u00b0C",
      "3.72_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.90_kw": "18 W",
      "3.72_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.90_kw": "18 W",
      "3.72_kw": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.90_kw": "19 W",
      "3.72_kw": "19 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.90_kw": "0 W",
      "3.72_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.90_kw": "Electricity",
      "3.72_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.90_kw": "2.14 kW",
      "3.72_kw": "2.95 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.90_kw": "4432 kWh",
      "3.72_kw": "6160 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.14 kW 2.95 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Haier_Air_Conditioner_Electric_C_Split_Air-to-Water_Heat_Pump_System-_R32-_W082__W102_Outdoor_Air_Water_20"
    }
  ]
}