{
  "source_pdf": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10.pdf",
  "extraction_timestamp": "2025-11-17T15:47:50.286377",
  "total_records": 92,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Subtype Hi-Therma Smart Hydro 5 Integra",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qianwangang Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "266555",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qingdao, Shandong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Hi-Therma Smart Hydro 5 Integra",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "011-1W1064",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "03.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Model AHW-050HCPB1/AHS-100HCWBAA-23",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-050hcpb1/ahs-100hcwbaa-23": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "124 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.10",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:06 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "26.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "46.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "241 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.00 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.96 kW",
      "medium_temperature": "1.59 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "53 dB(A)",
      "medium_temperature": "53 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "147 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "06 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10"
    },
    {
      "column_0": "Prated",
      "column_1": "4.90 kW",
      "column_2": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "5.08",
      "column_2": "3.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.39 kW",
      "column_2": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.07",
      "column_2": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.63 kW",
      "column_2": "2.64 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "5.03",
      "column_2": "3.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.71 kW",
      "column_2": "1.78 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.53",
      "column_2": "4.68",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.71 kW",
      "column_2": "1.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.78",
      "column_2": "6.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.39 kW",
      "column_2": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.07",
      "column_2": "2.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.96 kW",
      "column_2": "4.79 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.93",
      "column_2": "2.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.11 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2019 kWh",
      "column_2": "2703 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.11 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_5_Integra_Outdoor_Air_Water_10"
    }
  ]
}