{
  "source_pdf": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11.pdf",
  "extraction_timestamp": "2025-11-17T15:47:51.632283",
  "total_records": 147,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Subtype Hi-Therma Smart Hydro 8 10",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qianwangang Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "266555",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qingdao, Shandong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Hi-Therma Smart Hydro 8 10",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "011-1W1065",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "0.98 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "03.07.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AHW-080HCPB1/AHM-100HCWBAA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-080hcpb1/ahm-100hcwbaa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-080hcpb1/ahm-100hcwbaa": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-080hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-080hcpb1/ahm-100hcwbaa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-080hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-080hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-080hcpb1/ahm-100hcwbaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-080hcpb1/ahm-100hcwbaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-080hcpb1/ahm-100hcwbaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.57 kW",
      "medium_temperature": "2.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "197 %",
      "medium_temperature": "146 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.80 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.01",
      "medium_temperature": "3.73",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.98 kW",
      "medium_temperature": "6.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "2.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.34 kW",
      "medium_temperature": "4.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.79",
      "medium_temperature": "3.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.75_kw": "6.70",
      "2.79_kw": "4.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.75_kw": "0.900",
      "2.79_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.75_kw": "2.47 kW",
      "2.79_kw": "2.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.75_kw": "8.29",
      "2.79_kw": "6.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.75_kw": "0.900",
      "2.79_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.75_kw": "6.98 kW",
      "2.79_kw": "6.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.75_kw": "3.20",
      "2.79_kw": "2.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.75_kw": "7.89 kW",
      "2.79_kw": "7.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.75_kw": "2.88",
      "2.79_kw": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.75_kw": "0.900",
      "2.79_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.75_kw": "75 \u00b0C",
      "2.79_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.75_kw": "9 W",
      "2.79_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.75_kw": "10 W",
      "2.79_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.75_kw": "9 W",
      "2.79_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.75_kw": "0 W",
      "2.79_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.75_kw": "Electricity",
      "2.79_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.75_kw": "0.00 kW",
      "2.79_kw": "0.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.75_kw": "3255 kWh",
      "2.79_kw": "4274 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Model AHW-100HCPB1/AHM-100HCWBAA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-100hcpb1/ahm-100hcwbaa": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-100hcpb1/ahm-100hcwbaa": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-100hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-100hcpb1/ahm-100hcwbaa": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-100hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-100hcpb1/ahm-100hcwbaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-100hcpb1/ahm-100hcwbaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-100hcpb1/ahm-100hcwbaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-100hcpb1/ahm-100hcwbaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.08 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.10",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "192 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.70 kW",
      "medium_temperature": "8.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.89",
      "medium_temperature": "3.61",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.72 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.10",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.47 kW",
      "medium_temperature": "4.62 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.67",
      "medium_temperature": "3.41",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.98_kw": "6.61",
      "3.27_kw": "4.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.98_kw": "0.900",
      "3.27_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.98_kw": "2.28 kW",
      "3.27_kw": "2.39 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.98_kw": "7.95",
      "3.27_kw": "6.53",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.98_kw": "0.900",
      "3.27_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.98_kw": "7.72 kW",
      "3.27_kw": "7.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.98_kw": "3.10",
      "3.27_kw": "2.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "8.30 kW",
      "3.27_kw": "8.58 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "2.84",
      "3.27_kw": "1.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.98_kw": "0.900",
      "3.27_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.98_kw": "75 \u00b0C",
      "3.27_kw": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.98_kw": "9 W",
      "3.27_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.98_kw": "10 W",
      "3.27_kw": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.98_kw": "9 W",
      "3.27_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.98_kw": "0 W",
      "3.27_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.98_kw": "Electricity",
      "3.27_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.98_kw": "0.40 kW",
      "3.27_kw": "0.12 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.98_kw": "3690 kWh",
      "3.27_kw": "4976 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.12 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Smart_Hydro_8_10_Outdoor_Air_Water_11"
    }
  ]
}