{
  "source_pdf": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16.pdf",
  "extraction_timestamp": "2025-11-17T15:47:53.985732",
  "total_records": 278,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Subtype Hi-Therma Split 14 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qianwangang Road",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "266555",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Qingdao, Shandong",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Hi-Therma Split 14 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "011-1W0634",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "2.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "01.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_hisense_hitachi_air-conditioning_systems_co.,ltd.": "HP KEYMARK certification scheme rules V11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AHW-140HCDS1/AHM-140HCDSAA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-140hcds1/ahm-140hcdsaa": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-140hcds1/ahm-140hcdsaa": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-140hcds1/ahm-140hcdsaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-140hcds1/ahm-140hcdsaa": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-140hcds1/ahm-140hcdsaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-140hcds1/ahm-140hcdsaa": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-140hcds1/ahm-140hcdsaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-140hcds1/ahm-140hcdsaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-140hcds1/ahm-140hcdsaa": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.06 kW",
      "medium_temperature": "13.11 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.95 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "129 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.29",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.22",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "6.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.20_kw": "6.21",
      "4.30_kw": "4.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.20_kw": "3.90 kW",
      "4.30_kw": "3.75 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.20_kw": "7.42",
      "4.30_kw": "6.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.20_kw": "10.49 kW",
      "4.30_kw": "10.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.20_kw": "2.97",
      "4.30_kw": "2.22",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "11.82 kW",
      "4.30_kw": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "2.65",
      "4.30_kw": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.20_kw": "65 \u00b0C",
      "4.30_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.20_kw": "9 W",
      "4.30_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.20_kw": "0 W",
      "4.30_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.20_kw": "Electricity",
      "4.30_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.20_kw": "0.04 kW",
      "4.30_kw": "0.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.20_kw": "5322 kWh",
      "4.30_kw": "7342 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.17 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AHW-140HEDS1/AHM-140HEDSAA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-140heds1/ahm-140hedsaa": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-140heds1/ahm-140hedsaa": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-140heds1/ahm-140hedsaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-140heds1/ahm-140hedsaa": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-140heds1/ahm-140hedsaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-140heds1/ahm-140hedsaa": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-140heds1/ahm-140hedsaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-140heds1/ahm-140hedsaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-140heds1/ahm-140hedsaa": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.06 kW",
      "medium_temperature": "13.11 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.94 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.77",
      "medium_temperature": "3.05",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.86 kW",
      "medium_temperature": "11.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.61",
      "medium_temperature": "3.29",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.49 kW",
      "medium_temperature": "10.33 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.38 kW",
      "medium_temperature": "6.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.40",
      "medium_temperature": "3.04",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.20_kw": "6.22",
      "4.30_kw": "4.36",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.20_kw": "3.90 kW",
      "4.30_kw": "3.75 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.20_kw": "7.42",
      "4.30_kw": "6.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.20_kw": "10.49 kW",
      "4.30_kw": "10.33 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.20_kw": "2.96",
      "4.30_kw": "2.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "11.82 kW",
      "4.30_kw": "11.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "2.65",
      "4.30_kw": "1.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.20_kw": "0.900",
      "4.30_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.20_kw": "65 \u00b0C",
      "4.30_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.20_kw": "9 W",
      "4.30_kw": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.20_kw": "5 W",
      "4.30_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.20_kw": "0 W",
      "4.30_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.20_kw": "Electricity",
      "4.30_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.20_kw": "0.04 kW",
      "4.30_kw": "0.17 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.20_kw": "5320 kWh",
      "4.30_kw": "7332 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.04 kW 0.17 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AHW-160HCDS1/AHM-160HCDSAA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-160hcds1/ahm-160hcdsaa": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-160hcds1/ahm-160hcdsaa": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-160hcds1/ahm-160hcdsaa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-160hcds1/ahm-160hcdsaa": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-160hcds1/ahm-160hcdsaa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-160hcds1/ahm-160hcdsaa": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-160hcds1/ahm-160hcdsaa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-160hcds1/ahm-160hcdsaa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-160hcds1/ahm-160hcdsaa": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.14 kW",
      "medium_temperature": "15.16 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.51 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.59",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.16 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.28",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.64 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.06",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.66_kw": "6.21",
      "4.29_kw": "4.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.66_kw": "3.90 kW",
      "4.29_kw": "3.75 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.66_kw": "7.45",
      "4.29_kw": "5.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.66_kw": "11.64 kW",
      "4.29_kw": "11.09 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.66_kw": "2.86",
      "4.29_kw": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "12.75 kW",
      "4.29_kw": "12.03 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "2.64",
      "4.29_kw": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.66_kw": "65 \u00b0C",
      "4.29_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.66_kw": "9 W",
      "4.29_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.66_kw": "0 W",
      "4.29_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.66_kw": "Electricity",
      "4.29_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.66_kw": "0.42 kW",
      "4.29_kw": "0.51 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.66_kw": "6061 kWh",
      "4.29_kw": "7898 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.42 kW 0.51 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Model AHW-160HEDS1/AHM-160HEDSAA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ahw-160heds1/ahm-160hedsaa": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ahw-160heds1/ahm-160hedsaa": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ahw-160heds1/ahm-160hedsaa": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ahw-160heds1/ahm-160hedsaa": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ahw-160heds1/ahm-160hedsaa": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ahw-160heds1/ahm-160hedsaa": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-160heds1/ahm-160hedsaa": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ahw-160heds1/ahm-160hedsaa": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ahw-160heds1/ahm-160hedsaa": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.15 kW",
      "medium_temperature": "15.16 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.51 kW",
      "medium_temperature": "5.10 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.97",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "128 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.03 kW",
      "medium_temperature": "12.54 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.49",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.53 kW",
      "medium_temperature": "11.09 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.86",
      "medium_temperature": "2.24",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.97 kW",
      "medium_temperature": "6.56 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.23",
      "medium_temperature": "3.07",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.66_kw": "6.22",
      "4.29_kw": "4.33",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.66_kw": "3.90 kW",
      "4.29_kw": "3.75 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.66_kw": "7.45",
      "4.29_kw": "5.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.66_kw": "11.53 kW",
      "4.29_kw": "11.09 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.66_kw": "2.86",
      "4.29_kw": "2.24",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "12.75 kW",
      "4.29_kw": "12.03 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "2.64",
      "4.29_kw": "1.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.66_kw": "0.900",
      "4.29_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.66_kw": "65 \u00b0C",
      "4.29_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.66_kw": "9 W",
      "4.29_kw": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.66_kw": "5 W",
      "4.29_kw": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.66_kw": "0 W",
      "4.29_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.66_kw": "Electricity",
      "4.29_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.66_kw": "0.29 kW",
      "4.29_kw": "0.51 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.66_kw": "5994 kWh",
      "4.29_kw": "7889 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.29 kW 0.51 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Qingdao_Hisense_Hitachi_Air-conditioning_Hi-Therma_Split_14_16_Outdoor_Air_Water_16"
    }
  ]
}