{
  "source_pdf": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:47:58.965888",
  "total_records": 200,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype DFT series 8kW 10kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qingdao_smad_electric_appliance_co.,_ltd.": "Room 906, Block C, Vanke Center, No.2 Heilongjiang\nSouth Road Shibei District",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qingdao_smad_electric_appliance_co.,_ltd.": "266000",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qingdao_smad_electric_appliance_co.,_ltd.": "QINGDAO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qingdao_smad_electric_appliance_co.,_ltd.": "CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qingdao_smad_electric_appliance_co.,_ltd.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qingdao_smad_electric_appliance_co.,_ltd.": "DFT series 8kW 10kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qingdao_smad_electric_appliance_co.,_ltd.": "011-1W0882",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qingdao_smad_electric_appliance_co.,_ltd.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qingdao_smad_electric_appliance_co.,_ltd.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qingdao_smad_electric_appliance_co.,_ltd.": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qingdao_smad_electric_appliance_co.,_ltd.": "04.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qingdao_smad_electric_appliance_co.,_ltd.": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model DFT-008CCH2E1-M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dft-008cch2e1-m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dft-008cch2e1-m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dft-008cch2e1-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "dft-008cch2e1-m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dft-008cch2e1-m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dft-008cch2e1-m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dft-008cch2e1-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dft-008cch2e1-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dft-008cch2e1-m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.62 kW",
      "medium_temperature": "2.42 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.50 kW",
      "+18\u00b0c/+23\u00b0c": "1.63 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "8.00",
      "+18\u00b0c/+23\u00b0c": "8.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.20",
      "+18\u00b0c/+23\u00b0c": "4.90",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "151 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "7.07_kw": "3.36",
      "7.16_kw": "2.64",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "7.07_kw": "0.900",
      "7.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "7.07_kw": "4.57 kW",
      "7.16_kw": "4.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "7.07_kw": "4.90",
      "7.16_kw": "3.79",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "7.07_kw": "0.900",
      "7.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "7.07_kw": "3.07 kW",
      "7.16_kw": "2.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "7.07_kw": "6.12",
      "7.16_kw": "4.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.07_kw": "0.900",
      "7.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.07_kw": "3.64 kW",
      "7.16_kw": "3.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "7.07_kw": "7.98",
      "7.16_kw": "6.40",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.07_kw": "0.900",
      "7.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "7.07_kw": "8.11 kW",
      "7.16_kw": "8.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "7.07_kw": "2.88",
      "7.16_kw": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07_kw": "8.11 kW",
      "7.16_kw": "8.15 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07_kw": "2.88",
      "7.16_kw": "2.36",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.07_kw": "0.900",
      "7.16_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "7.07_kw": "75 \u00b0C",
      "7.16_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "7.07_kw": "9 W",
      "7.16_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "7.07_kw": "40 W",
      "7.16_kw": "40 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "7.07_kw": "9 W",
      "7.16_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "7.07_kw": "22 W",
      "7.16_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.07_kw": "Electricity",
      "7.16_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "7.07_kw": "0.00 kW",
      "7.16_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "7.07_kw": "3388 kWh",
      "7.16_kw": "4365 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.07_kw": "",
      "7.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "7.07_kw": "",
      "7.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "7.07_kw": "",
      "7.16_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "8.00 kW",
      "+18\u00b0c/+23\u00b0c": "8.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.30",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.09 kW",
      "+18\u00b0c/+23\u00b0c": "8.14 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.21",
      "+18\u00b0c/+23\u00b0c": "4.98",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.91 kW",
      "+18\u00b0c/+23\u00b0c": "6.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.13",
      "+18\u00b0c/+23\u00b0c": "6.25",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.83 kW",
      "+18\u00b0c/+23\u00b0c": "3.95 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.97",
      "+18\u00b0c/+23\u00b0c": "8.76",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.34 kW",
      "+18\u00b0c/+23\u00b0c": "4.11 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.60",
      "+18\u00b0c/+23\u00b0c": "10.60",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1056 kWh",
      "column_2": "770 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model DFT-010CCH2E1-M",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "dft-010cch2e1-m": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "dft-010cch2e1-m": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "dft-010cch2e1-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "dft-010cch2e1-m": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "dft-010cch2e1-m": "+7\u00b0C/12\u00b0C, +18\u00b0C/+23\u00b0C",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "dft-010cch2e1-m": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dft-010cch2e1-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "dft-010cch2e1-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "dft-010cch2e1-m": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.08 kW",
      "medium_temperature": "3.03 kW",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.30",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "3.33 kW",
      "+18\u00b0c/+23\u00b0c": "2.15 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "10.00",
      "+18\u00b0c/+23\u00b0c": "10.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.00",
      "+18\u00b0c/+23\u00b0c": "4.65",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "151 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.85",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 8,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "9.05_kw": "3.29",
      "8.98_kw": "2.59",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "9.05_kw": "0.900",
      "8.98_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "9.05_kw": "5.44 kW",
      "8.98_kw": "5.55 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "9.05_kw": "4.81",
      "8.98_kw": "3.83",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "9.05_kw": "0.900",
      "8.98_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "9.05_kw": "3.54 kW",
      "8.98_kw": "3.54 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "9.05_kw": "6.43",
      "8.98_kw": "4.92",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "9.05_kw": "0.900",
      "8.98_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "9.05_kw": "3.66 kW",
      "8.98_kw": "3.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "9.05_kw": "8.21",
      "8.98_kw": "6.45",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "9.05_kw": "0.900",
      "8.98_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "9.05_kw": "10.13 kW",
      "8.98_kw": "10.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "9.05_kw": "2.72",
      "8.98_kw": "2.23",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.05_kw": "10.13 kW",
      "8.98_kw": "10.15 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.05_kw": "2.72",
      "8.98_kw": "2.23",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.05_kw": "0.900",
      "8.98_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "9.05_kw": "75 \u00b0C",
      "8.98_kw": "75 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "9.05_kw": "9 W",
      "8.98_kw": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "9.05_kw": "40 W",
      "8.98_kw": "40 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "9.05_kw": "9 W",
      "8.98_kw": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "9.05_kw": "22 W",
      "8.98_kw": "22 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "9.05_kw": "Electricity",
      "8.98_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "9.05_kw": "0.00 kW",
      "8.98_kw": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "9.05_kw": "4217 kWh",
      "8.98_kw": "5361 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "9.05_kw": "",
      "8.98_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "9.05_kw": "",
      "8.98_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "9.05_kw": "",
      "8.98_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "10.00 kW",
      "+18\u00b0c/+23\u00b0c": "10.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "4.50",
      "+18\u00b0c/+23\u00b0c": "6.50",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "10.07 kW",
      "+18\u00b0c/+23\u00b0c": "10.05 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.06",
      "+18\u00b0c/+23\u00b0c": "4.69",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.38 kW",
      "+18\u00b0c/+23\u00b0c": "7.49 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.01",
      "+18\u00b0c/+23\u00b0c": "6.11",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.97 kW",
      "+18\u00b0c/+23\u00b0c": "4.88 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "5.50",
      "+18\u00b0c/+23\u00b0c": "8.31",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.34 kW",
      "+18\u00b0c/+23\u00b0c": "4.11 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.60",
      "+18\u00b0c/+23\u00b0c": "10.60",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.900",
      "+18\u00b0c/+23\u00b0c": "0.900",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "9 W",
      "+18\u00b0c/+23\u00b0c": "9 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3"
    },
    {
      "column_0": "PTO",
      "column_1": "40 W",
      "column_2": "40 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qce",
      "column_1": "1306 kWh",
      "column_2": "927 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Qingdao_Smad_Electric_Appliance_Co___Ltd_DFT_series_8kW_10kW_Outdoor_Air_Water_3",
      "submodel_id": null
    }
  ]
}