{
  "source_pdf": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:47:59.236061",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Unit- R32-4",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "quatt_b.v.": "Koningin Wilhelminaplein 29",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "quatt_b.v.": "1062 HJ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "quatt_b.v.": "Amsterdam",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "quatt_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "quatt_b.v.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "quatt_b.v.": "DC Inverter Air to Water Heat Pump Unit- R32-4",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "quatt_b.v.": "041-K101-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "quatt_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "quatt_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "quatt_b.v.": "0.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "quatt_b.v.": "12.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "quatt_b.v.": "HP KEYMARK certification scheme rules rev. no.14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "quatt_b.v.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model AMM4-V1.5",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "amm4-v1.5": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "amm4-v1.5": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "amm4-v1.5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "amm4-v1.5": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "amm4-v1.5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "amm4-v1.5": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "amm4-v1.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "amm4-v1.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "amm4-v1.5": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.42 kW",
      "medium_temperature": "5.12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.30 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.80 kW",
      "medium_temperature": "3.44 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.32 kW",
      "medium_temperature": "2.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.61",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.04 kW",
      "medium_temperature": "1.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.01": "0.900",
      "4.27": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.01": "2.35 kW",
      "4.27": "2.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.01": "8.04",
      "4.27": "6.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.01": "0.900",
      "4.27": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.01": "3.80 kW",
      "4.27": "3.44 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.01": "2.96",
      "4.27": "2.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "3.39 kW",
      "4.27": "3.03 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "2.81",
      "4.27": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.01": "0.900",
      "4.27": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.01": "60 \u00b0C",
      "4.27": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.01": "12 W",
      "4.27": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.01": "25 W",
      "4.27": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.01": "12 W",
      "4.27": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.01": "30 W",
      "4.27": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.01": "Electricity",
      "4.27": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.01": "0.91 kW",
      "4.27": "0.86 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.01": "1941 kWh",
      "4.27": "2446 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.91 kW 0.86 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Quatt_B_V__DC_Inverter_Air_to_Water_Heat_Pump_Unit-_R32-4_Outdoor_Air_Water_1"
    }
  ]
}