{
  "source_pdf": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:47:59.928978",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype QA-22",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "qvantum_energi_ab": "Ji-te gatan 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "qvantum_energi_ab": "265 38",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "qvantum_energi_ab": "\u00c5storp",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "qvantum_energi_ab": "SE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "qvantum_energi_ab": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "qvantum_energi_ab": "QA-22",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "qvantum_energi_ab": "041-K111-03",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "qvantum_energi_ab": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "qvantum_energi_ab": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "qvantum_energi_ab": "1.3 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "qvantum_energi_ab": "01.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "qvantum_energi_ab": "Heat Pump Keymark Scheme Rules Rev 15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model QA-22-3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "qa-22-3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "qa-22-3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "qa-22-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "qa-22-3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "qa-22-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "qa-22-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "qa-22-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "qa-22-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "qa-22-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "15.73 kW",
      "medium_temperature": "17.03 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.94 kW",
      "medium_temperature": "4.79 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.99",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "145 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.55 kW",
      "medium_temperature": "12.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "3.70",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.11 kW",
      "medium_temperature": "10.92 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.89 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.58",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.30 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.04": "7.78 kW",
      "4.74": "7.39 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.04": "7.46",
      "4.74": "6.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.04": "11.11 kW",
      "4.74": "10.92 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.04": "3.23",
      "4.74": "2.34",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "12.61 kW",
      "4.74": "12.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "2.89",
      "4.74": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.04": "0.990",
      "4.74": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.04": "63 \u00b0C",
      "4.74": "63 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.04": "11 W",
      "4.74": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.04": "17 W",
      "4.74": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.04": "Electricity",
      "4.74": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.04": "0.00 kW",
      "4.74": "0.01 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.04": "5281 kWh",
      "4.74": "6895 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.01 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Qvantum_Energi_AB_QA-22_Outdoor_Air_Water_2"
    }
  ]
}