{
  "source_pdf": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:48:01.550376",
  "total_records": 81,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype DC Inverter Air to Water Heat Pump Thermal 06",
      "source_page": 1,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "refsystem_sp._z_o.o.": "Street Metalowc\u00f3w 5,",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "refsystem_sp._z_o.o.": "86-300",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "refsystem_sp._z_o.o.": "Grudzi\u0105dz",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "refsystem_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "refsystem_sp._z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "refsystem_sp._z_o.o.": "DC Inverter Air to Water Heat Pump Thermal 06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "refsystem_sp._z_o.o.": "041-K053-01",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "refsystem_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "refsystem_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "refsystem_sp._z_o.o.": "0.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "refsystem_sp._z_o.o.": "12.05.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "refsystem_sp._z_o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "refsystem_sp._z_o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model Thermal(b) 6 / Thermal(b) 6",
      "source_page": 2,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "thermal(b)_6_/_thermal(b)_6": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "thermal(b)_6_/_thermal(b)_6": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "thermal(b)_6_/_thermal(b)_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "thermal(b)_6_/_thermal(b)_6": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "thermal(b)_6_/_thermal(b)_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "thermal(b)_6_/_thermal(b)_6": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermal(b)_6_/_thermal(b)_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "thermal(b)_6_/_thermal(b)_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "thermal(b)_6_/_thermal(b)_6": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.30 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.69 kW",
      "medium_temperature": "1.89 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.82",
      "medium_temperature": "2.81",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "54 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.13 kW",
      "medium_temperature": "4.56 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.40",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.66 kW",
      "medium_temperature": "4.04 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.30 kW",
      "medium_temperature": "2.49 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.45",
      "medium_temperature": "3.39",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.66_kw": "6.43",
      "2.49_kw": "4.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.66_kw": "0.900",
      "2.49_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.66_kw": "3.15 kW",
      "2.49_kw": "3.02 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.66_kw": "8.64",
      "2.49_kw": "6.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.66_kw": "0.900",
      "2.49_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.66_kw": "3.66 kW",
      "2.49_kw": "4.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.66_kw": "3.15",
      "2.49_kw": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.66_kw": "4.15 kW",
      "2.49_kw": "3.48 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.66_kw": "2.80",
      "2.49_kw": "1.71",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.66_kw": "0.900",
      "2.49_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.66_kw": "58 \u00b0C",
      "2.49_kw": "58 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.66_kw": "13 W",
      "2.49_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.66_kw": "31 W",
      "2.49_kw": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.66_kw": "13 W",
      "2.49_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.66_kw": "44 W",
      "2.49_kw": "44 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.66_kw": "Electricity",
      "2.49_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.66_kw": "0.00 kW",
      "2.49_kw": "1.08 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.66_kw": "1865 kWh",
      "2.49_kw": "2770 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.08 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "REFSYSTEM_Sp__z_o_o__DC_Inverter_Air_to_Water_Heat_Pump_Thermal_06_Outdoor_Air_Water_1"
    }
  ]
}