{
  "source_pdf": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4.pdf",
  "extraction_timestamp": "2025-11-17T15:48:06.209071",
  "total_records": 142,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Subtype Elga Ace All-in-One 4-6",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "remeha_nd": "Marchantstraat 55",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "remeha_nd": "7332",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "remeha_nd": "AZ Apeldoorn",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "remeha_nd": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "remeha_nd": "Kiwa Nederland B.V.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "remeha_nd": "Elga Ace All-in-One 4-6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "remeha_nd": "007-DP0200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "remeha_nd": "Hybrid Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "remeha_nd": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "remeha_nd": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "remeha_nd": "17.02.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "remeha_nd": "European KEYMARK Scheme for Heat Pumps (v13)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Elga Ace All-in-One 4/28c or 35c",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "elga_ace_all-in-one_4/28c_or_35c": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "elga_ace_all-in-one_4/28c_or_35c": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "elga_ace_all-in-one_4/28c_or_35c": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "elga_ace_all-in-one_4/28c_or_35c": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "elga_ace_all-in-one_4/28c_or_35c": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "elga_ace_all-in-one_4/28c_or_35c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "elga_ace_all-in-one_4/28c_or_35c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "elga_ace_all-in-one_4/28c_or_35c": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.45 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.40",
      "medium_temperature": "3.02",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.13 kW",
      "medium_temperature": "3.97 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.80",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.54 kW",
      "medium_temperature": "3.51 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.00",
      "medium_temperature": "2.06",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.995",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.79 kW",
      "medium_temperature": "2.17 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.70",
      "medium_temperature": "3.20",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.995",
      "medium_temperature": "0.987",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.82 kW",
      "medium_temperature": "1.35 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.75": "0.989",
      "4.14": "0.973",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.75": "1.47 kW",
      "4.14": "1.29 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.75": "8.40",
      "4.14": "6.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.75": "0.980",
      "4.14": "0.957",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.75": "4.54 kW",
      "4.14": "3.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.75": "3.00",
      "4.14": "2.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "5.12 kW",
      "4.14": "3.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.75": "2.30",
      "4.14": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.75": "65 \u00b0C",
      "4.14": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.75": "15 W",
      "4.14": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.75": "3 W",
      "4.14": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.75": "15 W",
      "4.14": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.75": "0 W",
      "4.14": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.75": "Gas",
      "4.14": "Gas",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.75": "0.01 kW",
      "4.14": "0.04 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.75": "2208 kWh",
      "4.14": "2535 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 3,
      "source_table": null,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.01 kW 0.04 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Model Elga Ace All-in-One 6/28c or 35c",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "elga_ace_all-in-one_6/28c_or_35c": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "elga_ace_all-in-one_6/28c_or_35c": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "elga_ace_all-in-one_6/28c_or_35c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "elga_ace_all-in-one_6/28c_or_35c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "elga_ace_all-in-one_6/28c_or_35c": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "elga_ace_all-in-one_6/28c_or_35c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "",
      "elga_ace_all-in-one_6/28c_or_35c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "elga_ace_all-in-one_6/28c_or_35c": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "Hybrid Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.37 kW",
      "medium_temperature": "6.06 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "kW",
      "medium_temperature": "kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.03",
      "medium_temperature": "3.00",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "38 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.30 kW",
      "medium_temperature": "5.23 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.75",
      "medium_temperature": "3.19",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.91",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.999",
      "medium_temperature": "0.997",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.47 kW",
      "medium_temperature": "2.69 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "2.98",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.998",
      "medium_temperature": "0.992",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.29 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.88": "0.995",
      "4.56": "0.982",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.88": "1.44 kW",
      "4.56": "1.27 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.88": "9.43",
      "4.56": "6.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.88": "0.990",
      "4.56": "0.965",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.88": "5.57 kW",
      "4.56": "4.67 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.88": "2.91",
      "4.56": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "6.23 kW",
      "4.56": "5.14 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.88": "2.29",
      "4.56": "2.09",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.88": "65 \u00b0C",
      "4.56": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.88": "15 W",
      "4.56": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.88": "3 W",
      "4.56": "10 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.88": "15 W",
      "4.56": "15 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.88": "0 W",
      "4.56": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.88": "Gas",
      "4.56": "Gas",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.88": "0.07 kW",
      "4.56": "0.09 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.88": "2743 kWh",
      "4.56": "3414 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Gas Gas",
      "source_page": 5,
      "source_table": null,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.07 kW 0.09 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Remeha_ND_Elga_Ace_All-in-One_4-6_Hybrid_Air_Water_4"
    }
  ]
}