{
  "source_pdf": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:48:30.310150",
  "total_records": 294,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype Beretta HYDRO UNIT M 8 10 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "Beretta HYDRO UNIT M 8 10 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "041-K019-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "1.65 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "05.11.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "Heat Pump Keymark Scheme Rules Rev 08",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "riello_s.p.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model HYDRO UNIT M 008",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydro_unit_m_008": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydro_unit_m_008": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydro_unit_m_008": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydro_unit_m_008": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydro_unit_m_008": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydro_unit_m_008": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_unit_m_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_unit_m_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydro_unit_m_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.40 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.63 kW",
      "medium_temperature": "2.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.15",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "132 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "6.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.19 kW",
      "medium_temperature": "5.84 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.16",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.65 kW",
      "medium_temperature": "3.76 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.09",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.90 kW",
      "medium_temperature": "2.43 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.82": "0.90",
      "4.34": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.82": "1.63 kW",
      "4.34": "1.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.82": "8.35",
      "4.34": "5.33",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.82": "0.90",
      "4.34": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.82": "7.19 kW",
      "4.34": "5.84 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.82": "3.35",
      "4.34": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "6.45 kW",
      "4.34": "4.91 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.82": "3.04",
      "4.34": "1.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.82": "65 \u00b0C",
      "4.34": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.82": "14 W",
      "4.34": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.82": "24 W",
      "4.34": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.82": "14 W",
      "4.34": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.82": "0 W",
      "4.34": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.82": "Electricity",
      "4.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.82": "1.68 kW",
      "4.34": "1.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.82": "3223 kWh",
      "4.34": "4056 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.82": "",
      "4.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.82": "",
      "4.34": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "112 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.98 kW",
      "medium_temperature": "5.78 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.88",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.46 kW",
      "medium_temperature": "3.86 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.66",
      "medium_temperature": "2.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.70 kW",
      "medium_temperature": "2.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.53",
      "medium_temperature": "4.11",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.92",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.69 kW",
      "medium_temperature": "4.71 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.83",
      "medium_temperature": "1.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.68 kW 1.69 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.06_kw": "1.95",
      "2.80_kw": "1.22",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.06_kw": "65 \u00b0C",
      "2.80_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.06_kw": "14 W",
      "2.80_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.06_kw": "24 W",
      "2.80_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.06_kw": "14 W",
      "2.80_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.06_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.06_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.06_kw": "2.91 kW",
      "2.80_kw": "2.99 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.06_kw": "3978 kWh",
      "2.80_kw": "4950 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.06_kw": "5.69",
      "2.80_kw": "4.71",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.06_kw": "2.83",
      "2.80_kw": "1.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.06_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.06_kw": "",
      "2.80_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.06_kw": "",
      "2.80_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.06_kw": "",
      "2.80_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "59 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "273 %",
      "medium_temperature": "177 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.12 kW",
      "medium_temperature": "8.37 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.99",
      "medium_temperature": "4.50",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.26",
      "medium_temperature": "4.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.45 kW",
      "medium_temperature": "2.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.02",
      "medium_temperature": "5.55",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.22 kW",
      "medium_temperature": "5.38 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.26",
      "medium_temperature": "4.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.57 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.98",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.91 kW 2.99 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.55 kW",
      "column_2": "0.82 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1569 kWh",
      "column_2": "2485 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.55 kW 0.82 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model HYDRO UNIT M 010",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hydro_unit_m_010": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hydro_unit_m_010": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hydro_unit_m_010": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hydro_unit_m_010": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hydro_unit_m_010": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hydro_unit_m_010": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_unit_m_010": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hydro_unit_m_010": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hydro_unit_m_010": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.02 kW",
      "medium_temperature": "3.06 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "3.10",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.17 kW",
      "medium_temperature": "7.67 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.19",
      "medium_temperature": "3.49",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.11 kW",
      "medium_temperature": "6.78 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.24",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.18 kW",
      "medium_temperature": "4.29 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.01",
      "medium_temperature": "3.42",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.08": "0.90",
      "4.52": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.08": "1.65 kW",
      "4.52": "1.58 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.08": "8.58",
      "4.52": "5.68",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.08": "0.90",
      "4.52": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.08": "8.11 kW",
      "4.52": "6.78 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.08": "3.23",
      "4.52": "2.24",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.08": "7.40 kW",
      "4.52": "5.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.08": "2.96",
      "4.52": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.08": "65 \u00b0C",
      "4.52": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.08": "14 W",
      "4.52": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.08": "24 W",
      "4.52": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.08": "14 W",
      "4.52": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.08": "0 W",
      "4.52": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.08": "Electricity",
      "4.52": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.08": "1.76 kW",
      "4.52": "2.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.08": "3647 kWh",
      "4.52": "4539 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.08": "",
      "4.52": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "7.08": "",
      "4.52": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "7.08": "",
      "4.52": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "170 %",
      "medium_temperature": "116 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.75 kW",
      "medium_temperature": "6.71 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.32",
      "medium_temperature": "2.99",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.83 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "2.54",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.94 kW",
      "medium_temperature": "2.57 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "3.51",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.92 kW",
      "medium_temperature": "1.66 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "4.37",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.96",
      "medium_temperature": "5.96",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.32 kW",
      "medium_temperature": "5.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 2.28 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63_kw": "1.97",
      "2.80_kw": "1.22",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.63_kw": "65 \u00b0C",
      "2.80_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.63_kw": "14 W",
      "2.80_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.63_kw": "24 W",
      "2.80_kw": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.63_kw": "14 W",
      "2.80_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.63_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.63_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.63_kw": "3.13 kW",
      "2.80_kw": "3.91 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.63_kw": "4424 kWh",
      "2.80_kw": "5540 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.63_kw": "6.32",
      "2.80_kw": "5.48",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.63_kw": "2.64",
      "2.80_kw": "2.00",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.63_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.63_kw": "",
      "2.80_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.63_kw": "",
      "2.80_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.63_kw": "",
      "2.80_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "279 %",
      "medium_temperature": "180 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.58 kW",
      "medium_temperature": "8.63 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.12",
      "medium_temperature": "4.58",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.06 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.84",
      "medium_temperature": "2.59",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "2.62 kW",
      "medium_temperature": "2.53 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "9.04",
      "medium_temperature": "5.82",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.52 kW",
      "medium_temperature": "5.55 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "6.18",
      "medium_temperature": "4.10",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.44 kW",
      "medium_temperature": "8.16 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.84",
      "medium_temperature": "2.61",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.13 kW 3.91 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.14 kW",
      "column_2": "0.48 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1628 kWh",
      "column_2": "2516 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.14 kW 0.48 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Beretta_HYDRO_UNIT_M_8_10_kW_Outdoor_Air_Water_15"
    }
  ]
}