{
  "source_pdf": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32.pdf",
  "extraction_timestamp": "2025-11-17T15:48:50.236726",
  "total_records": 293,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Subtype Carrier 30AWH-M 4 6 kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "Carrier 30AWH-M 4 6 kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "041-K019-21",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "1.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "18.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "Heat Pump Keymark Scheme Rules Rev 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "riello_s.p.a.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model 30AWH004H----M",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "30awh004h----m": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "30awh004h----m": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "30awh004h----m": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "30awh004h----m": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "30awh004h----m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "30awh004h----m": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "30awh004h----m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "30awh004h----m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "30awh004h----m": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.10",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "191 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.52 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.85",
      "medium_temperature": "3.31",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.88 kW",
      "medium_temperature": "3.89 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.19",
      "medium_temperature": "2.17",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.06 kW",
      "medium_temperature": "2.38 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.78",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.93 kW",
      "medium_temperature": "2.95 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.13": "0.90",
      "4.41": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.13": "1.48 kW",
      "4.41": "1.32 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.13": "8.05",
      "4.41": "5.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.13": "0.90",
      "4.41": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.13": "4.88 kW",
      "4.41": "3.89 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.13": "3.19",
      "4.41": "2.17",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "4.42 kW",
      "4.41": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.13": "2.86",
      "4.41": "1.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.13": "65 \u00b0C",
      "4.41": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.13": "14 W",
      "4.41": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.13": "24 W",
      "4.41": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.13": "14 W",
      "4.41": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.13": "0 W",
      "4.41": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.13": "Electricity",
      "4.41": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.13": "1.11 kW",
      "4.41": "0.98 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.13": "2351 kWh",
      "4.41": "2744 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.13": "",
      "4.41": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.13": "",
      "4.41": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.13": "",
      "4.41": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "102 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.57 kW",
      "medium_temperature": "3.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.06",
      "medium_temperature": "2.63",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.76 kW",
      "medium_temperature": "2.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.49",
      "medium_temperature": "2.32",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.77 kW",
      "medium_temperature": "1.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.95",
      "medium_temperature": "2.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.17 kW",
      "medium_temperature": "1.01 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.53",
      "medium_temperature": "3.86",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.43 kW",
      "medium_temperature": "1.36 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.67",
      "medium_temperature": "6.28",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.72 kW",
      "medium_temperature": "2.75 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.11 kW 0.98 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.80_kw": "1.97",
      "1.64_kw": "1.02",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.80_kw": "65 \u00b0C",
      "1.64_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.80_kw": "14 W",
      "1.64_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.80_kw": "24 W",
      "1.64_kw": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.80_kw": "14 W",
      "1.64_kw": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.80_kw": "0 W",
      "1.64_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.80_kw": "Electricity",
      "1.64_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.80_kw": "1.76 kW",
      "1.64_kw": "1.73 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.80_kw": "2770 kWh",
      "1.64_kw": "3159 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "2.80_kw": "3.72",
      "1.64_kw": "2.75",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "2.80_kw": "2.57",
      "1.64_kw": "1.74",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "2.80_kw": "0.90",
      "1.64_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.80_kw": "",
      "1.64_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.80_kw": "",
      "1.64_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.80_kw": "",
      "1.64_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "254 %",
      "medium_temperature": "162 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.02 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.52",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "1.47 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.91",
      "medium_temperature": "5.15",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.56 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.68",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.35 kW",
      "medium_temperature": "4.84 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.94",
      "medium_temperature": "2.51",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.76 kW 1.73 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.19 kW",
      "column_2": "0.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1152 kWh",
      "column_2": "1621 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.19 kW 0.18 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Model 30AWH006H----M",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "30awh006h----m": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "30awh006h----m": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "30awh006h----m": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "30awh006h----m": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "30awh006h----m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "30awh006h----m": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "30awh006h----m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "",
      "30awh006h----m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "30awh006h----m": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.35 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.28 kW",
      "medium_temperature": "2.03 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.95",
      "medium_temperature": "2.95",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.82 kW",
      "medium_temperature": "5.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.95",
      "medium_temperature": "3.52",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.03 kW",
      "medium_temperature": "5.05 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.09",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.88 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.40 kW",
      "medium_temperature": "2.09 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.63": "0.90",
      "4.54": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.63": "1.39 kW",
      "4.54": "1.28 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.63": "7.83",
      "4.54": "5.59",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.63": "0.90",
      "4.54": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.63": "6.03 kW",
      "4.54": "5.05 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.63": "3.09",
      "4.54": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "5.36 kW",
      "4.54": "4.52 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.63": "2.76",
      "4.54": "1.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.63": "65 \u00b0C",
      "4.54": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.63": "14 W",
      "4.54": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.63": "24 W",
      "4.54": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.63": "14 W",
      "4.54": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.63": "0 W",
      "4.54": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.63": "Electricity",
      "4.54": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.63": "1.45 kW",
      "4.54": "1.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.63": "2846 kWh",
      "4.54": "3345 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.63": "",
      "4.54": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.63": "",
      "4.54": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.63": "",
      "4.54": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "111 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.63 kW",
      "medium_temperature": "4.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "2.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.59",
      "medium_temperature": "2.46",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.06 kW",
      "medium_temperature": "1.61 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.47 kW",
      "medium_temperature": "1.02 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.24",
      "medium_temperature": "3.94",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.44 kW",
      "medium_temperature": "1.37 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.66",
      "medium_temperature": "6.35",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.60 kW",
      "medium_temperature": "3.48 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.53",
      "medium_temperature": "1.86",
      "source_page": 7,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.45 kW 1.18 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.48_kw": "1.96",
      "2.10_kw": "1.13",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.48_kw": "65 \u00b0C",
      "2.10_kw": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.48_kw": "20 W",
      "2.10_kw": "20 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.48_kw": "24 W",
      "2.10_kw": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.48_kw": "14 W",
      "2.10_kw": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.48_kw": "0 W",
      "2.10_kw": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.48_kw": "Electricity",
      "2.10_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.48_kw": "2.15 kW",
      "2.10_kw": "2.16 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.48_kw": "3301 kWh",
      "2.10_kw": "3681 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "3.48_kw": "4.60",
      "2.10_kw": "3.48",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "3.48_kw": "2.53",
      "2.10_kw": "1.86",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "3.48_kw": "0.90",
      "2.10_kw": "0.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.48_kw": "",
      "2.10_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "3.48_kw": "",
      "2.10_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "3.48_kw": "",
      "2.10_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "258 %",
      "medium_temperature": "165 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.12 kW",
      "medium_temperature": "5.15 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.19",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.80 kW",
      "medium_temperature": "1.60 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.20",
      "medium_temperature": "5.29",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.93 kW",
      "medium_temperature": "3.31 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.89",
      "medium_temperature": "3.67",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.94 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.91",
      "medium_temperature": "2.48",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "24 W",
      "medium_temperature": "24 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "14 W",
      "medium_temperature": "14 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.15 kW 2.16 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.18 kW",
      "column_2": "0.12 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1251 kWh",
      "column_2": "1640 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.18 kW 0.12 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_30AWH-M_4_6_kW_Outdoor_Air_Water_32"
    }
  ]
}