{
  "source_pdf": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55.pdf",
  "extraction_timestamp": "2025-11-17T15:49:06.032555",
  "total_records": 938,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Subtype Carrier XP ENERGY T 8M/11M AIO",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "Carrier XP ENERGY T 8M/11M AIO",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "011-1W0709",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "24.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110M31RTA",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110m31rta": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110m31rta": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110m31rta": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110m31rta": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110m31rta": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110m31rta": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m31rta": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m31rta": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110m31rta": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110M61RTA",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110m61rta": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110m61rta": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110m61rta": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110m61rta": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110m61rta": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110m61rta": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m61rta": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m61rta": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110m61rta": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110T61RTA",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110t61rta": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110t61rta": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110t61rta": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110t61rta": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110t61rta": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110t61rta": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110t61rta": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110t61rta": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110t61rta": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110M32RTA",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110m32rta": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110m32rta": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110m32rta": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110m32rta": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110m32rta": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110m32rta": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m32rta": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m32rta": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110m32rta": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110M62RTA",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110m62rta": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110m62rta": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110m62rta": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110m62rta": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110m62rta": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110m62rta": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m62rta": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110m62rta": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110m62rta": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW080H7RT / 80AWX110T62RTA",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw080h7rt_/_80awx110t62rta": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw080h7rt_/_80awx110t62rta": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw080h7rt_/_80awx110t62rta": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw080h7rt_/_80awx110t62rta": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw080h7rt_/_80awx110t62rta": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw080h7rt_/_80awx110t62rta": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110t62rta": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw080h7rt_/_80awx110t62rta": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw080h7rt_/_80awx110t62rta": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "135 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8 kW",
      "medium_temperature": "9.96 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "3.47 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.19",
      "medium_temperature": "2.87",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.63",
      "column_2": "3.63",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110M31RTA",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110m31rta": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110m31rta": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110m31rta": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110m31rta": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110m31rta": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110m31rta": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m31rta": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m31rta": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110m31rta": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 14,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110M61RTA",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110m61rta": "Heating + DHW + low temp",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110m61rta": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110m61rta": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110m61rta": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110m61rta": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110m61rta": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m61rta": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m61rta": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110m61rta": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 16,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 16,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110T61RTA",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110t61rta": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110t61rta": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110t61rta": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110t61rta": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110t61rta": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110t61rta": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110t61rta": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110t61rta": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110t61rta": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110M32RTA",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110m32rta": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110m32rta": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110m32rta": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110m32rta": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110m32rta": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110m32rta": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m32rta": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m32rta": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110m32rta": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110M62RTA",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110m62rta": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110m62rta": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110m62rta": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110m62rta": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110m62rta": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110m62rta": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m62rta": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110m62rta": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110m62rta": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Model 38AW110H7RT / 80AWX110T62RTA",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "38aw110h7rt_/_80awx110t62rta": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "38aw110h7rt_/_80awx110t62rta": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "38aw110h7rt_/_80awx110t62rta": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "38aw110h7rt_/_80awx110t62rta": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "38aw110h7rt_/_80awx110t62rta": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "38aw110h7rt_/_80awx110t62rta": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110t62rta": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "",
      "38aw110h7rt_/_80awx110t62rta": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "38aw110h7rt_/_80awx110t62rta": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "130 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.27",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "0:55 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "35 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "47.8 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "235 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "11 kW",
      "medium_temperature": "10.17 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.39 kW",
      "medium_temperature": "3.62 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.5",
      "medium_temperature": "2.81",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "142 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "55 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "column_0": "Prated",
      "column_1": "8 kW",
      "column_2": "8 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.65",
      "column_2": "3.62",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "4.7 kW",
      "column_2": "4.6 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.56",
      "column_2": "3.6",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "3 kW",
      "column_2": "3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.3",
      "column_2": "4.75",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.92",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "2.3 kW",
      "column_2": "2.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.4",
      "column_2": "7",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "7.2 kW",
      "column_2": "7.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.72",
      "column_2": "2.12",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "6.8 kW",
      "column_2": "6.7 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.62",
      "column_2": "1.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.8",
      "column_2": "0.9",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "49 W",
      "column_2": "49 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "7 W",
      "column_2": "7 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.2 kW",
      "column_2": "1.3 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3655 kWh",
      "column_2": "4675 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.2 kW 1.3 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Riello_S_p_A__Carrier_XP_ENERGY_T_8M_11M_AIO_Outdoor_Air_Water_55"
    }
  ]
}