{
  "source_pdf": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75.pdf",
  "extraction_timestamp": "2025-11-17T15:49:15.476571",
  "total_records": 106,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Subtype RIELLO NXHP 006",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "RIELLO NXHP 006",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "011-1W0617",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "0.58 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "26.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "HP KEYMARK Certification Scheme Rules Rev. 12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Model RIELLO NXHP 006",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "riello_nxhp_006": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "riello_nxhp_006": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "riello_nxhp_006": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "riello_nxhp_006": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "riello_nxhp_006": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "riello_nxhp_006": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "riello_nxhp_006": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "",
      "riello_nxhp_006": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "riello_nxhp_006": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.25 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.18 kW",
      "medium_temperature": "1.78 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.90",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "1.46 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "4.60",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "48 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.88 kW",
      "medium_temperature": "4.87 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.82",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "4.32_kw": "2.77",
      "4.31_kw": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "4.32_kw": "2.63 kW",
      "4.31_kw": "2.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "4.32_kw": "4.59",
      "4.31_kw": "3.14",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "4.32_kw": "1.96 kW",
      "4.31_kw": "1.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "4.32_kw": "7.05",
      "4.31_kw": "4.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.32_kw": "0.946",
      "4.31_kw": "0.961",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.32_kw": "2.28 kW",
      "4.31_kw": "2.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "4.32_kw": "9.08",
      "4.31_kw": "6.69",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.32_kw": "0.940",
      "4.31_kw": "0.955",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "4.32_kw": "4.32 kW",
      "4.31_kw": "4.31 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "4.32_kw": "2.77",
      "4.31_kw": "2.00",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "4.38 kW",
      "4.31_kw": "4.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "2.74",
      "4.31_kw": "1.78",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "4.32_kw": "75 \u00b0C",
      "4.31_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "4.32_kw": "10 W",
      "4.31_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "4.32_kw": "15 W",
      "4.31_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "4.32_kw": "10 W",
      "4.31_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "4.32_kw": "0 W",
      "4.31_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.32_kw": "n/a",
      "4.31_kw": "n/a",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "4.32_kw": "0.50 kW",
      "4.31_kw": "0.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "4.32_kw": "2092 kWh",
      "4.31_kw": "3010 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "4.32_kw": "",
      "4.31_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "4.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.34",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.60 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.15",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.39 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.60",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.18 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.43",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.05 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "8.17",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.940",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 0.87 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75"
    },
    {
      "pto": "PSB",
      "15_w": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "15_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qce",
      "15_w": "2760 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_006_Outdoor_Air_Water_75",
      "submodel_id": null
    }
  ]
}