{
  "source_pdf": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76.pdf",
  "extraction_timestamp": "2025-11-17T15:49:15.846277",
  "total_records": 106,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Subtype RIELLO NXHP 008",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "RIELLO NXHP 008",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "011-1W0618",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "0.76 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "26.06.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "HP KEYMARK Certification Scheme Rules Rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Model RIELLO NXHP 008",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "riello_nxhp_008": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "riello_nxhp_008": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "riello_nxhp_008": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "riello_nxhp_008": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "riello_nxhp_008": "+7\u00b0C/12\u00b0C",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "riello_nxhp_008": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "",
      "riello_nxhp_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "",
      "riello_nxhp_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "riello_nxhp_008": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.55 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.58 kW",
      "medium_temperature": "2.40 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EN 14511-2 | Cooling",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "El input",
      "+7\u00b0c/+12\u00b0c": "2.13 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Cooling capacity",
      "+7\u00b0c/+12\u00b0c": "6.50",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EER",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "49 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.97 kW",
      "medium_temperature": "7.16 kW",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.72",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = -7\u00b0C",
      "6.17_kw": "2.70",
      "6.34_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = -7 \u00b0C",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +2\u00b0C",
      "6.17_kw": "3.71 kW",
      "6.34_kw": "3.57 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +2\u00b0C",
      "6.17_kw": "4.69",
      "6.34_kw": "3.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +2 \u00b0C",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = +7\u00b0C",
      "6.17_kw": "2.78 kW",
      "6.34_kw": "2.63 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = +7\u00b0C",
      "6.17_kw": "6.25",
      "6.34_kw": "4.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.17_kw": "0.964",
      "6.34_kw": "0.972",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.17_kw": "3.24 kW",
      "6.34_kw": "2.96 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = 12\u00b0C",
      "6.17_kw": "8.64",
      "6.34_kw": "6.61",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.17_kw": "0.960",
      "6.34_kw": "0.966",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = Tbiv",
      "6.17_kw": "6.17 kW",
      "6.34_kw": "6.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = Tbiv",
      "6.17_kw": "2.70",
      "6.34_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "6.03 kW",
      "6.34_kw": "5.65 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "2.60",
      "6.34_kw": "1.94",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "WTOL",
      "6.17_kw": "75 \u00b0C",
      "6.34_kw": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Poff",
      "6.17_kw": "10 W",
      "6.34_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PTO",
      "6.17_kw": "15 W",
      "6.34_kw": "15 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PSB",
      "6.17_kw": "10 W",
      "6.34_kw": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "PCK",
      "6.17_kw": "0 W",
      "6.34_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.17_kw": "Electricity",
      "6.34_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Supplementary Heater: PSUP",
      "6.17_kw": "0.94 kW",
      "6.34_kw": "1.51 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "Annual energy consumption Qhe",
      "6.17_kw": "3057 kWh",
      "6.34_kw": "4110 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pdh_tj_=_-7\u00b0c": "EN 14825 | Cooling",
      "6.17_kw": "",
      "6.34_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Pdesignc",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "SEER",
      "+7\u00b0c/+12\u00b0c": "5.28",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.50 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EER Tj = 35\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.05",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 35 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.79 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EER Tj = 30\u00b0C",
      "+7\u00b0c/+12\u00b0c": "4.49",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 30 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "3.08 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EER Tj = 25\u00b0C",
      "+7\u00b0c/+12\u00b0c": "6.36",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 25 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Pdc Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "2.95 kW",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "EER Tj = 20\u00b0C",
      "+7\u00b0c/+12\u00b0c": "7.33",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Cdc Tj = 20 \u00b0C",
      "+7\u00b0c/+12\u00b0c": "0.963",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "": "Poff",
      "+7\u00b0c/+12\u00b0c": "10 W",
      "+18\u00b0c/+23\u00b0c": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.94 kW 1.51 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76"
    },
    {
      "pto": "PSB",
      "15_w": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pto": "PCK",
      "15_w": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    },
    {
      "pto": "Annual energy consumption Qce",
      "15_w": "3900 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__RIELLO_NXHP_008_Outdoor_Air_Water_76",
      "submodel_id": null
    }
  ]
}