{
  "source_pdf": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84.pdf",
  "extraction_timestamp": "2025-11-17T15:49:44.325186",
  "total_records": 212,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Subtype Riello SPRINT T 14T WH",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "riello_s.p.a.": "Via Ing. Pilade Riello 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "riello_s.p.a.": "37045",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "riello_s.p.a.": "Legnago (VR)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "riello_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "riello_s.p.a.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "riello_s.p.a.": "Riello SPRINT T 14T WH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "riello_s.p.a.": "011-1W0717",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "riello_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "riello_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "riello_s.p.a.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "riello_s.p.a.": "24.10.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "riello_s.p.a.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Model HP ODU SPRINT 14T / HP IDU SPRINT M3WL",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m3wl": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "15.5 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.77",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5053 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Model HP ODU SPRINT 14T / HP IDU SPRINT M6WL",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_odu_sprint_14t_/_hp_idu_sprint_m6wl": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "15.5 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.77",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.55",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5053 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Model HP ODU SPRINT 14T / HP IDU SPRINT T6WL",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "hp_odu_sprint_14t_/_hp_idu_sprint_t6wl": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "15.5 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.04 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.6",
      "medium_temperature": "2.77",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.57",
      "medium_temperature": "3.55",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.06 kW",
      "medium_temperature": "9.93 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.68",
      "medium_temperature": "2.21",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.23 kW",
      "medium_temperature": "6.24 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.34",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "3.97_kw": "6.27",
      "3.86_kw": "4.76",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "3.97_kw": "0.92",
      "3.86_kw": "0.93",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "3.97_kw": "4.28 kW",
      "3.86_kw": "4.24 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "3.97_kw": "9.16",
      "3.86_kw": "7.27",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.97_kw": "0.9",
      "3.86_kw": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "3.97_kw": "10.06 kW",
      "3.86_kw": "9.93 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "3.97_kw": "2.68",
      "3.86_kw": "2.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "10.88 kW",
      "3.86_kw": "9.35 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "2.63",
      "3.86_kw": "2.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.97_kw": "0.89",
      "3.86_kw": "0.91",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "3.97_kw": "65 \u00b0C",
      "3.86_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "3.97_kw": "52 W",
      "3.86_kw": "52 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "3.97_kw": "11 W",
      "3.86_kw": "11 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "3.97_kw": "0 W",
      "3.86_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.97_kw": "Electricity",
      "3.86_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "3.97_kw": "0.12 kW",
      "3.86_kw": "1.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "3.97_kw": "5053 kWh",
      "3.86_kw": "6567 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.12 kW 1.7 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Riello_S_p_A__Riello_SPRINT_T_14T_WH_Outdoor_Air_Water_84"
    }
  ]
}