{
  "source_pdf": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1.pdf",
  "extraction_timestamp": "2025-11-17T15:50:00.454177",
  "total_records": 215,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Subtype REHP 35",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "robur_s.p.a.": "Via Parigi 4/6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "robur_s.p.a.": "24040",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "robur_s.p.a.": "Verdellino/Zingonia (BG)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "robur_s.p.a.": "IT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "robur_s.p.a.": "ICIM S.p.A.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "robur_s.p.a.": "REHP 35",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "robur_s.p.a.": "ICIM-PDC-000271",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "robur_s.p.a.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "robur_s.p.a.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "robur_s.p.a.": "6.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "robur_s.p.a.": "26.09.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model REHP 35 Cold",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rehp_35_cold": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rehp_35_cold": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rehp_35_cold": "Colder, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rehp_35_cold": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rehp_35_cold": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rehp_35_cold": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rehp_35_cold": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rehp_35_cold": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rehp_35_cold": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.42 kW",
      "medium_temperature": "34.81 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.67 kW",
      "medium_temperature": "11.16 kW",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.62",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "190 %",
      "medium_temperature": "149 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "38.25 kW",
      "medium_temperature": "36.66 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.81",
      "medium_temperature": "3.79",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "33.84 kW",
      "medium_temperature": "32.43 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.22",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "20.60 kW",
      "medium_temperature": "19.74 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.58",
      "medium_temperature": "3.57",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.28 kW",
      "medium_temperature": "16.45 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.59",
      "medium_temperature": "5.22",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.09 kW",
      "medium_temperature": "15.44 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.39",
      "medium_temperature": "8.04",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "33.84 kW",
      "medium_temperature": "32.43 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.22",
      "medium_temperature": "2.41",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "30.69_kw": "2.91",
      "29.82_kw": "2.08",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "30.69_kw": "0.900",
      "29.82_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "30.69_kw": "55 \u00b0C",
      "29.82_kw": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "30.69_kw": "24 W",
      "29.82_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "30.69_kw": "31 W",
      "29.82_kw": "31 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "30.69_kw": "24 W",
      "29.82_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "30.69_kw": "35 W",
      "29.82_kw": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "30.69_kw": "Electricity",
      "29.82_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "30.69_kw": "7.00 kW",
      "29.82_kw": "7.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "30.69_kw": "16421 kWh",
      "29.82_kw": "20029 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "30.69_kw": "",
      "29.82_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "30.69_kw": "",
      "29.82_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "30.69_kw": "",
      "29.82_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "160 %",
      "medium_temperature": "137 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "34.25 kW",
      "medium_temperature": "33.77 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.08",
      "medium_temperature": "3.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "20.73 kW",
      "medium_temperature": "20.44 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.43",
      "medium_temperature": "3.15",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "18.51 kW",
      "medium_temperature": "18.57 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.94",
      "medium_temperature": "4.10",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "16.32 kW",
      "medium_temperature": "16.39 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.69",
      "medium_temperature": "5.87",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "14.09 kW",
      "medium_temperature": "15.37 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.39",
      "medium_temperature": "8.56",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "27.94 kW",
      "medium_temperature": "27.55 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.85",
      "medium_temperature": "2.18",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "23.90 kW",
      "medium_temperature": "21.97 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.32",
      "medium_temperature": "1.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 7.00 kW 7.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "11.00 kW",
      "column_2": "11.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "20701 kWh",
      "column_2": "23807 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "27.94",
      "column_2": "27.55",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.85",
      "column_2": "2.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 11.00 kW 11.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Model REHP 35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "rehp_35": "Heating (medium temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "rehp_35": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "rehp_35": "Colder, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "rehp_35": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "rehp_35": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "rehp_35": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rehp_35": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "",
      "rehp_35": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "rehp_35": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-2 | Heating",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "34.80 kW",
      "medium_temperature": "34.80 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.70 kW",
      "medium_temperature": "11.41 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "3.05",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "198 %",
      "medium_temperature": "149 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "32.59 kW",
      "medium_temperature": "31.03 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.03",
      "medium_temperature": "3.80",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "28.83 kW",
      "medium_temperature": "27.45 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.28",
      "medium_temperature": "2.35",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.55 kW",
      "medium_temperature": "16.71 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.41",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.25 kW",
      "medium_temperature": "13.03 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.08",
      "medium_temperature": "6.00",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.81",
      "medium_temperature": "7.66",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "28.83 kW",
      "medium_temperature": "27.45 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.28",
      "medium_temperature": "2.35",
      "source_page": 5,
      "source_table": 6,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "28.04_kw": "3.08",
      "26.86_kw": "2.02",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "28.04_kw": "0.900",
      "26.86_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "28.04_kw": "55 \u00b0C",
      "26.86_kw": "55 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "28.04_kw": "24 W",
      "26.86_kw": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "28.04_kw": "31 W",
      "26.86_kw": "31 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "28.04_kw": "24 W",
      "26.86_kw": "24 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "28.04_kw": "35 W",
      "26.86_kw": "35 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "28.04_kw": "Electricity",
      "26.86_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "28.04_kw": "4.20 kW",
      "26.86_kw": "4.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "28.04_kw": "13393 kWh",
      "26.86_kw": "16898 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "28.04_kw": "",
      "26.86_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "28.04_kw": "",
      "26.86_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Colder Climate",
      "28.04_kw": "",
      "26.86_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "164 %",
      "medium_temperature": "143 %",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "31.16 kW",
      "medium_temperature": "28.21 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.17",
      "medium_temperature": "3.65",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "18.86 kW",
      "medium_temperature": "17.07 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.37",
      "medium_temperature": "2.98",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.21 kW",
      "medium_temperature": "15.06 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "4.66",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "13.39 kW",
      "medium_temperature": "13.19 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.09",
      "medium_temperature": "6.84",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.03 kW",
      "medium_temperature": "12.40 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.81",
      "medium_temperature": "8.14",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "25.42 kW",
      "medium_temperature": "23.01 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.09",
      "medium_temperature": "2.13",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "21.77 kW",
      "medium_temperature": "17.65 kW",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "1.78",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.20 kW 4.20 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "column_0": "WTOL",
      "column_1": "55 \u00b0C",
      "column_2": "55 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "31 W",
      "column_2": "31 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.90 kW",
      "column_2": "9.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "18417 kWh",
      "column_2": "19045 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "25.42",
      "column_2": "23.01",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "3.09",
      "column_2": "2.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.90 kW 9.90 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Robur_S_p_A__REHP_35_Outdoor_Air_Water_1"
    }
  ]
}