{
  "source_pdf": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:50:01.284762",
  "total_records": 80,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype Airmi Monoblock 14kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "rotenso_sp._z_o.o.": "ul. Szyb Walenty 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "rotenso_sp._z_o.o.": "41-700",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "rotenso_sp._z_o.o.": "Ruda \u015al\u0105ska",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "rotenso_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "rotenso_sp._z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "rotenso_sp._z_o.o.": "Airmi Monoblock 14kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "rotenso_sp._z_o.o.": "041-K078-06",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "rotenso_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "rotenso_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "rotenso_sp._z_o.o.": "2.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "rotenso_sp._z_o.o.": "21.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "rotenso_sp._z_o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "rotenso_sp._z_o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model AIM*140X3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aim*140x3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aim*140x3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aim*140x3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aim*140x3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aim*140x3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aim*140x3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*140x3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*140x3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aim*140x3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.12 kW",
      "medium_temperature": "14.27 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.03 kW",
      "medium_temperature": "5.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.65",
      "medium_temperature": "2.75",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "130 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.79 kW",
      "medium_temperature": "12.23 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.32",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.32 kW",
      "medium_temperature": "10.82 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.45",
      "medium_temperature": "1.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.90 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.25",
      "medium_temperature": "3.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "6.64 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.52": "0.990",
      "4.34": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.52": "5.74 kW",
      "4.34": "6.09 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.52": "8.88",
      "4.34": "6.09",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.52": "0.990",
      "4.34": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.52": "11.32 kW",
      "4.34": "10.82 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.52": "2.45",
      "4.34": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "12.27 kW",
      "4.34": "11.13 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "2.40",
      "4.34": "1.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.52": "0.990",
      "4.34": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.52": "65 \u00b0C",
      "4.34": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.52": "12 W",
      "4.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.52": "30 W",
      "4.34": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.52": "12 W",
      "4.34": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.52": "25 W",
      "4.34": "25 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.52": "Electricity",
      "4.34": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.52": "0.52 kW",
      "4.34": "1.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.52": "5912 kWh",
      "4.34": "7599 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.52 kW 1.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_14kW_Outdoor_Air_Water_3"
    }
  ]
}