{
  "source_pdf": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:50:02.021772",
  "total_records": 145,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype Airmi Monoblock 4kW / 6kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "rotenso_sp._z_o.o.": "ul. Szyb Walenty 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "rotenso_sp._z_o.o.": "41-700",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "rotenso_sp._z_o.o.": "Ruda \u015al\u0105ska",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "rotenso_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "rotenso_sp._z_o.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "rotenso_sp._z_o.o.": "Airmi Monoblock 4kW / 6kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "rotenso_sp._z_o.o.": "041-K078-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "rotenso_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "rotenso_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "rotenso_sp._z_o.o.": "1.03 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "rotenso_sp._z_o.o.": "21.02.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "rotenso_sp._z_o.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "rotenso_sp._z_o.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AIM*40X1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aim*40x1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aim*40x1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aim*40x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aim*40x1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aim*40x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aim*40x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*40x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*40x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aim*40x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.04 kW",
      "medium_temperature": "4.19 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.82 kW",
      "medium_temperature": "1.50 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.79",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "56 dB(A)",
      "medium_temperature": "59 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.87 kW",
      "medium_temperature": "4.91 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.28",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.01",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.37 kW",
      "medium_temperature": "2.68 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "3.30",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.16 kW",
      "medium_temperature": "1.86 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.46": "0.990",
      "3.79": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.46": "2.17 kW",
      "3.79": "2.25 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.46": "7.70",
      "3.79": "5.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.46": "0.990",
      "3.79": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.46": "3.42 kW",
      "3.79": "4.34 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.46": "3.01",
      "3.79": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.46": "4.02 kW",
      "3.79": "4.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.46": "2.75",
      "3.79": "1.81",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.46": "0.990",
      "3.79": "0.990",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.46": "65 \u00b0C",
      "3.79": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.46": "7 W",
      "3.79": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.46": "18 W",
      "3.79": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.46": "7 W",
      "3.79": "7 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.46": "14 W",
      "3.79": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.46": "Electricity",
      "3.79": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.46": "0.00 kW",
      "3.79": "0.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.46": "1745 kWh",
      "3.79": "3090 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.67 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model AIM*60X1",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "aim*60x1": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "aim*60x1": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "aim*60x1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "aim*60x1": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "aim*60x1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "aim*60x1": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*60x1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "aim*60x1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "aim*60x1": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.10 kW",
      "medium_temperature": "6.15 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.25 kW",
      "medium_temperature": "2.19 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.88",
      "medium_temperature": "2.81",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.81 kW",
      "medium_temperature": "5.68 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.14 kW",
      "medium_temperature": "5.03 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.05",
      "medium_temperature": "2.11",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.49 kW",
      "medium_temperature": "3.15 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.27",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.34 kW",
      "medium_temperature": "2.15 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60": "0.990",
      "3.87": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60": "2.17 kW",
      "3.87": "2.24 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60": "7.98",
      "3.87": "5.56",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60": "0.990",
      "3.87": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60": "5.14 kW",
      "3.87": "5.03 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60": "3.05",
      "3.87": "2.11",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "5.53 kW",
      "3.87": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "2.68",
      "3.87": "1.81",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "0.990",
      "3.87": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.60": "66 \u00b0C",
      "3.87": "66 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.60": "7 W",
      "3.87": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.60": "18 W",
      "3.87": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.60": "7 W",
      "3.87": "7 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.60": "14 W",
      "3.87": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60": "Electricity",
      "3.87": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60": "0.28 kW",
      "3.87": "1.28 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60": "2677 kWh",
      "3.87": "3605 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.28 kW 1.28 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Airmi_Monoblock_4kW___6kW_Outdoor_Air_Water_5"
    }
  ]
}