{
  "source_pdf": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20.pdf",
  "extraction_timestamp": "2025-11-17T15:50:17.295217",
  "total_records": 79,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Subtype Windmi Monoblock 8kW",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "rotenso_sp._z_o.o.": "ul. Szyb Walenty 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "rotenso_sp._z_o.o.": "41-700",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "rotenso_sp._z_o.o.": "Ruda \u015al\u0105ska",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "rotenso_sp._z_o.o.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "rotenso_sp._z_o.o.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "rotenso_sp._z_o.o.": "Windmi Monoblock 8kW",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "rotenso_sp._z_o.o.": "011-1W0816",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "rotenso_sp._z_o.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "rotenso_sp._z_o.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "rotenso_sp._z_o.o.": "1.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "rotenso_sp._z_o.o.": "25.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "rotenso_sp._z_o.o.": "HP KEYMARK certification scheme rules V12",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Model WIM80X1",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wim80x1": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wim80x1": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wim80x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wim80x1": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wim80x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wim80x1": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wim80x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wim80x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wim80x1": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.68 kW",
      "medium_temperature": "2.70 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "2.85",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "131 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.09 kW",
      "medium_temperature": "7.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.36",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.16 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.08",
      "medium_temperature": "2.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.33 kW",
      "medium_temperature": "4.07 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "3.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.98 kW",
      "medium_temperature": "3.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.91": "0.900",
      "4.92": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.91": "3.06 kW",
      "4.92": "3.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.91": "9.26",
      "4.92": "7.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.91": "0.900",
      "4.92": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.91": "7.16 kW",
      "4.92": "6.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.91": "3.08",
      "4.92": "2.03",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "6.80 kW",
      "4.92": "6.62 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "2.78",
      "4.92": "1.74",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.91": "0.900",
      "4.92": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.91": "62 \u00b0C",
      "4.92": "62 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.91": "14 W",
      "4.92": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.91": "24 W",
      "4.92": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.91": "14 W",
      "4.92": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.91": "0 W",
      "4.92": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.91": "Electricity",
      "4.92": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.91": "1.29 kW",
      "4.92": "0.99 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.91": "3335 kWh",
      "4.92": "4590 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.29 kW 0.99 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Rotenso_Sp__z_o_o__Windmi_Monoblock_8kW_Outdoor_Air_Water_20"
    }
  ]
}