{
  "source_pdf": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3.pdf",
  "extraction_timestamp": "2025-11-17T15:50:22.941619",
  "total_records": 365,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Subtype S-Therm Ontario All in One 80 100",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "sinclair_global_group_s.r.o.": "Purky\u0148ova 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "sinclair_global_group_s.r.o.": "61200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "sinclair_global_group_s.r.o.": "Brno",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "sinclair_global_group_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "sinclair_global_group_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "sinclair_global_group_s.r.o.": "S-Therm Ontario All in One 80 100",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "sinclair_global_group_s.r.o.": "041-K037-20",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "sinclair_global_group_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "sinclair_global_group_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "sinclair_global_group_s.r.o.": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "sinclair_global_group_s.r.o.": "03.03.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "sinclair_global_group_s.r.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "sinclair_global_group_s.r.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model GSH-80TRB*2/GSH-80ERB2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-80trb*2/gsh-80erb2": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-80trb*2/gsh-80erb2": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-80trb*2/gsh-80erb2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-80trb*2/gsh-80erb2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-80trb*2/gsh-80erb2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-80trb*2/gsh-80erb2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-80trb*2/gsh-80erb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-80trb*2/gsh-80erb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-80trb*2/gsh-80erb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:47 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:58 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.2 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:33 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "47 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.98 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.61 kW",
      "medium_temperature": "2.60 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.97",
      "medium_temperature": "3.06",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "129 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.30",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.94",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.90 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.18",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.00 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.29",
      "medium_temperature": "4.26",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "5.00 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.43",
      "medium_temperature": "5.93",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.970",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.20 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.94",
      "medium_temperature": "2.24",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.90 kW",
      "medium_temperature": "6.30 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.69",
      "medium_temperature": "1.79",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.10 kW",
      "column_2": "0.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3149 kWh",
      "column_2": "4371 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "146 %",
      "medium_temperature": "112 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.72",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.50 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.26",
      "medium_temperature": "2.64",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.26",
      "medium_temperature": "3.24",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.980",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.76",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.26",
      "medium_temperature": "5.86",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.63",
      "medium_temperature": "1.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.52",
      "medium_temperature": "1.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "4628 kWh",
      "medium_temperature": "5982 kWh",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "5.80",
      "medium_temperature": "5.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.10 kW 0.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.50 kW 4.10 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.63": "0.990",
      "1.77": "0.990",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.63": "",
      "1.77": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.63": "",
      "1.77": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.63": "",
      "1.77": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "67 dB(A)",
      "medium_temperature": "67 dB(A)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "217 %",
      "medium_temperature": "159 %",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.50",
      "medium_temperature": "4.05",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.58",
      "medium_temperature": "2.52",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.40 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.38",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.08",
      "medium_temperature": "5.42",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.58",
      "medium_temperature": "2.52",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.20 kW",
      "medium_temperature": "8.10 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.58",
      "medium_temperature": "2.52",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1947 kWh",
      "medium_temperature": "2645 kWh",
      "source_page": 5,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Model GSH-100TRB*2/GSH-100ERB2",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-100trb*2/gsh-100erb2": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-100trb*2/gsh-100erb2": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-100trb*2/gsh-100erb2": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-100trb*2/gsh-100erb2": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-100trb*2/gsh-100erb2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-100trb*2/gsh-100erb2": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-100trb*2/gsh-100erb2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-100trb*2/gsh-100erb2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-100trb*2/gsh-100erb2": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "123 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:47 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "36.1 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "94 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.25",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:58 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "38.2 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.0 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "l": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "143 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:33 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "30.0 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "53.2 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "226 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "47 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "heating_up_time_1",
      "value": "33 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.47 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.10 kW",
      "medium_temperature": "3.12 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "3.04",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "181 %",
      "medium_temperature": "127 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.60",
      "medium_temperature": "3.25",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.87",
      "medium_temperature": "2.12",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.34",
      "medium_temperature": "3.09",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.10 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.58",
      "medium_temperature": "4.34",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.950",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "4.90 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.37",
      "medium_temperature": "5.91",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.940",
      "medium_temperature": "0.970",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.70 kW",
      "medium_temperature": "6.90 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.87",
      "medium_temperature": "2.12",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.10 kW",
      "medium_temperature": "6.80 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.59",
      "medium_temperature": "1.75",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.90 kW",
      "column_2": "1.20 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4038 kWh",
      "column_2": "5091 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "149 %",
      "medium_temperature": "110 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.80",
      "medium_temperature": "2.82",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.20 kW",
      "medium_temperature": "5.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.42",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.990",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.31",
      "medium_temperature": "3.23",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.970",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.30 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.11",
      "medium_temperature": "4.78",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.80 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.30",
      "medium_temperature": "5.91",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.40 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.69",
      "medium_temperature": "1.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.60 kW",
      "medium_temperature": "3.30 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.67",
      "medium_temperature": "1.22",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.40 kW",
      "medium_temperature": "4.70 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "5201 kWh",
      "medium_temperature": "6985 kWh",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.40",
      "medium_temperature": "6.70",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.90 kW 1.20 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 4.70 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "Cdh Tj = -15 \u00b0C",
      "2.69": "0.990",
      "1.83": "0.990",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.69": "",
      "1.83": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "",
      "2.69": "",
      "1.83": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "cop_tj_=_-15\u00b0c_(if_tol": "EN 12102-1 | Warmer Climate",
      "2.69": "",
      "1.83": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "47 dB(A)",
      "medium_temperature": "47 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 9,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "217 %",
      "medium_temperature": "161 %",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.50",
      "medium_temperature": "4.10",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.15",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.990",
      "medium_temperature": "0.990",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.80 kW",
      "medium_temperature": "5.90 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.86",
      "medium_temperature": "3.56",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.980",
      "medium_temperature": "0.980",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "5.10 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.18",
      "medium_temperature": "5.30",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.960",
      "medium_temperature": "0.970",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.15",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.80 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.15",
      "medium_temperature": "2.48",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "2183 kWh",
      "medium_temperature": "2927 kWh",
      "source_page": 9,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_All_in_One_80_100_Outdoor_Air_Water_3"
    }
  ]
}