{
  "source_pdf": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5.pdf",
  "extraction_timestamp": "2025-11-17T15:50:23.430358",
  "total_records": 163,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Subtype S-Therm Ontario SMH-100",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "sinclair_global_group_s.r.o.": "Purky\u0148ova 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "sinclair_global_group_s.r.o.": "61200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "sinclair_global_group_s.r.o.": "Brno",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "sinclair_global_group_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "sinclair_global_group_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "sinclair_global_group_s.r.o.": "S-Therm Ontario SMH-100",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "sinclair_global_group_s.r.o.": "041-K037-13",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "sinclair_global_group_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "sinclair_global_group_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "sinclair_global_group_s.r.o.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "sinclair_global_group_s.r.o.": "28.02.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "sinclair_global_group_s.r.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "sinclair_global_group_s.r.o.": "T\u00dcV S\u00dcD Certification and Testing Co., Ltd. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model SMH-100IRB2",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smh-100irb2": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smh-100irb2": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smh-100irb2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "smh-100irb2": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smh-100irb2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smh-100irb2": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smh-100irb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smh-100irb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smh-100irb2": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:52 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.6 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "372 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.30 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.57",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "126 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 8,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "52 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    },
    {
      "scop": "Tbiv",
      "3.22": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.22": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.22": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.22": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.22": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.22": "4.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.22": "3.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.22": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.22": "5.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.22": "4.30",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.22": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.22": "6.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.22": "5.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.22": "0.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.22": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.22": "1.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.22": "8.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.22": "1.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.22": "55 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.22": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.22": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.22": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.22": "18 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.22": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.22": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.22": "5128 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Model SMH-100IRB2-3",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smh-100irb2-3": "Heating + DHW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smh-100irb2-3": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smh-100irb2-3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "smh-100irb2-3": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smh-100irb2-3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smh-100irb2-3": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smh-100irb2-3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smh-100irb2-3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smh-100irb2-3": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "110 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.62",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:52 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "62.6 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.8 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "372 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "8.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.30 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.57",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "69 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "126 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 8,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "52 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    },
    {
      "scop": "Tbiv",
      "3.22": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "3.22": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "3.22": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "3.22": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "3.22": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "3.22": "4.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "3.22": "3.15",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "3.22": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "3.22": "5.73 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "3.22": "4.30",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "3.22": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "3.22": "6.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "3.22": "5.50",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "3.22": "0.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "3.22": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "3.22": "1.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.22": "8.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.22": "1.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "3.22": "55 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "3.22": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "3.22": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "3.22": "18 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "3.22": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "3.22": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "3.22": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "3.22": "5128 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_SMH-100_Outdoor_Air_Water_5"
    }
  ]
}