{
  "source_pdf": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15.pdf",
  "extraction_timestamp": "2025-11-17T15:50:33.053801",
  "total_records": 659,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Subtype S-Therm Ontario Split 120 140",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "sinclair_global_group_s.r.o.": "Purky\u0148ova 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "sinclair_global_group_s.r.o.": "61200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "sinclair_global_group_s.r.o.": "Brno",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "sinclair_global_group_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "sinclair_global_group_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "sinclair_global_group_s.r.o.": "S-Therm Ontario Split 120 140",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "sinclair_global_group_s.r.o.": "041-K037-27",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "sinclair_global_group_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "sinclair_global_group_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "sinclair_global_group_s.r.o.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "sinclair_global_group_s.r.o.": "03.03.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "sinclair_global_group_s.r.o.": "Heat Pump Keymark Scheme Rules Rev 11",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "sinclair_global_group_s.r.o.": "SGS-CSTC Standards Technical Services Co., Ltd. Shunde\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model GSH-120IRB*-3/GSH-120ERB-3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-120irb*-3/gsh-120erb-3": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-120irb*-3/gsh-120erb-3": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-120irb*-3/gsh-120erb-3": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-120irb*-3/gsh-120erb-3": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-120irb*-3/gsh-120erb-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-120irb*-3/gsh-120erb-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-120irb*-3/gsh-120erb-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-120irb*-3/gsh-120erb-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-120irb*-3/gsh-120erb-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.58",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "67.1 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "336 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "85 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.05",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:54 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "70 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.73",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "332 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "54 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.4 kW",
      "medium_temperature": "3.93 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.05",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "126 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.23",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.7 kW",
      "medium_temperature": "9.9 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.8",
      "medium_temperature": "2.04",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.1 kW",
      "medium_temperature": "5.4 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "2.98",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "3.7 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.04",
      "medium_temperature": "4.63",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.1 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.61",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.7 kW",
      "medium_temperature": "9.9 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.8",
      "medium_temperature": "2.04",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.6 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.34",
      "medium_temperature": "1.89",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 3,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.4_kw": "5065 kWh",
      "0.9_kw": "7028 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "115 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "11 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "2.95",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "6.9 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.59",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "3.5",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.8 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "4.38",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.4 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.17",
      "medium_temperature": "5.97",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9 kW",
      "medium_temperature": "9 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.6",
      "medium_temperature": "1.84",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.8 kW",
      "medium_temperature": "4 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.75",
      "medium_temperature": "1.08",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.2 kW",
      "medium_temperature": "7 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6088 kWh",
      "medium_temperature": "9131 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9",
      "medium_temperature": "9",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.6",
      "medium_temperature": "1.84",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "234 %",
      "medium_temperature": "168 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.93",
      "medium_temperature": "4.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.4 kW 0.9 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.2 kW 7 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "12 kW",
      "column_2": "12.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.25",
      "column_2": "2.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "1",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "8.3 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.12",
      "column_2": "3.59",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.5 kW",
      "column_2": "3.7 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.66",
      "column_2": "5.64",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.08 kW",
      "column_2": "12.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.25",
      "column_2": "2.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.08 kW",
      "column_2": "12.8 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.34",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2698 kWh",
      "column_2": "4047 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model GSH-120IRB*/GSH-120ERB",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-120irb*/gsh-120erb": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-120irb*/gsh-120erb": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-120irb*/gsh-120erb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-120irb*/gsh-120erb": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-120irb*/gsh-120erb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-120irb*/gsh-120erb": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-120irb*/gsh-120erb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-120irb*/gsh-120erb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-120irb*/gsh-120erb": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.2 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "336 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "84 %",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.04",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:54 h:min",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.7 W",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.4 W",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "332 l",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "54 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.4 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.15",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "126 %",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11 kW",
      "medium_temperature": "11 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.23",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "5.6 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.03",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.6 kW",
      "medium_temperature": "3.9 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.4",
      "medium_temperature": "4.44",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.1 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.19",
      "medium_temperature": "5.61",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.8 kW",
      "medium_temperature": "9.6 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.89",
      "medium_temperature": "2.04",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.6 kW",
      "medium_temperature": "10.1 kW",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.47",
      "medium_temperature": "1.96",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "2.4_kw": "4967 kWh",
      "0.9_kw": "6985 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "2.4_kw": "",
      "0.9_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "119 %",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10 kW",
      "medium_temperature": "11 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.1",
      "medium_temperature": "3.05",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.5 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.32",
      "medium_temperature": "2.6",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.9 kW",
      "medium_temperature": "4.3 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.23",
      "medium_temperature": "3.74",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.8 kW",
      "medium_temperature": "2.6 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.7",
      "medium_temperature": "4.38",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.97",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.5 kW",
      "medium_temperature": "9.3 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.65",
      "medium_temperature": "1.95",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.8 kW",
      "medium_temperature": "4 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.83",
      "medium_temperature": "1.08",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "2.2 kW",
      "medium_temperature": "7 kW",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6277 kWh",
      "medium_temperature": "9207 kWh",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "8.5",
      "medium_temperature": "9.3",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.65",
      "medium_temperature": "1.95",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "262 %",
      "medium_temperature": "169 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.63",
      "medium_temperature": "4.3",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.4 kW 0.9 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.2 kW 7 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "12.3 kW",
      "column_2": "13.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.49",
      "column_2": "2.54",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "1",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "8 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.47",
      "column_2": "3.67",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.4 kW",
      "column_2": "3.6 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.06",
      "column_2": "5.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.93",
      "column_2": "0.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.3 kW",
      "column_2": "13.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.49",
      "column_2": "2.54",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.3 kW",
      "column_2": "13.1 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.49",
      "column_2": "2.54",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2488 kWh",
      "column_2": "4057 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model GSH-140IRB*-3/GSH-140ERB-3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-140irb*-3/gsh-140erb-3": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-140irb*-3/gsh-140erb-3": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-140irb*-3/gsh-140erb-3": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-140irb*-3/gsh-140erb-3": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-140irb*-3/gsh-140erb-3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-140irb*-3/gsh-140erb-3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-140irb*-3/gsh-140erb-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-140irb*-3/gsh-140erb-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-140irb*-3/gsh-140erb-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.58",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "67.1 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "336 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "85 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.05",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:54 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "70 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "115 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.73",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "68.2 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "332 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "54 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.67 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "3",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.35",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.5 kW",
      "medium_temperature": "11.6 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.96",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.5 kW",
      "medium_temperature": "7.3 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.33",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.2 kW",
      "medium_temperature": "4.2 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.48",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.97",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.1 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.65",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.5 kW",
      "medium_temperature": "11.6 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "1.96",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11 kW",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "1.81",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 11,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.3_kw": "5552 kWh",
      "2_kw": "7958 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.3_kw": "",
      "2_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.3_kw": "",
      "2_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.3_kw": "",
      "2_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "119 %",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.05",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "8.6 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.29",
      "medium_temperature": "2.63",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.5 kW",
      "medium_temperature": "4.7 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.85",
      "medium_temperature": "3.69",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.8 kW",
      "medium_temperature": "3 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.58",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.97",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.1 kW",
      "medium_temperature": "10.5 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.57",
      "medium_temperature": "1.83",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.8 kW",
      "medium_temperature": "4 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.75",
      "medium_temperature": "1.08",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.2 kW",
      "medium_temperature": "9 kW",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "7442 kWh",
      "medium_temperature": "10476 kWh",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "10.1",
      "medium_temperature": "10.5",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.57",
      "medium_temperature": "1.83",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "241 %",
      "medium_temperature": "171 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.1",
      "medium_temperature": "4.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 2 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.2 kW 9 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "12 kW",
      "column_2": "13.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.25",
      "column_2": "2.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "1",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "8.9 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.35",
      "column_2": "3.61",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.7 kW",
      "column_2": "4.2 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.78",
      "column_2": "5.84",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.95",
      "column_2": "0.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12 kW",
      "column_2": "13.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.25",
      "column_2": "2.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12 kW",
      "column_2": "13.7 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.25",
      "column_2": "2.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2625 kWh",
      "column_2": "4287 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Model GSH-140IRB*/GSH-140ERB",
      "source_page": 14,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "gsh-140irb*/gsh-140erb": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "gsh-140irb*/gsh-140erb": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "gsh-140irb*/gsh-140erb": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "gsh-140irb*/gsh-140erb": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "gsh-140irb*/gsh-140erb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "gsh-140irb*/gsh-140erb": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-140irb*/gsh-140erb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "",
      "gsh-140irb*/gsh-140erb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "gsh-140irb*/gsh-140erb": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "105 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.52",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "60.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "336 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "84 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.04",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:54 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.7 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "333 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "108 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.59",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:28 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.4 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "332 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "54 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "heating_up_time_1",
      "value": "28 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14 kW",
      "medium_temperature": "14 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.98 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.7",
      "medium_temperature": "3.1",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "183 %",
      "medium_temperature": "137 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.65",
      "medium_temperature": "3.5",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11 kW",
      "medium_temperature": "12 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.79",
      "medium_temperature": "2.23",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "1",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.2 kW",
      "medium_temperature": "7.2 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.33",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.98",
      "medium_temperature": "0.99",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.3 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.54",
      "medium_temperature": "4.72",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.96",
      "medium_temperature": "0.97",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.1 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.24",
      "medium_temperature": "5.65",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.94",
      "medium_temperature": "0.95",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "11 kW",
      "medium_temperature": "12 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.79",
      "medium_temperature": "2.23",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.7 kW",
      "medium_temperature": "11.8 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.74",
      "medium_temperature": "2",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "supplementary_heater:_psup": "Annual energy consumption Qhe",
      "1.3_kw": "5535 kWh",
      "1.2_kw": "8045 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.3_kw": "",
      "1.2_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "",
      "1.3_kw": "",
      "1.2_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "supplementary_heater:_psup": "EN 14825 | Colder Climate",
      "1.3_kw": "",
      "1.2_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "122 %",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "13 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.2",
      "medium_temperature": "3.13",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.6 kW",
      "medium_temperature": "8.3 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.33",
      "medium_temperature": "2.62",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.99",
      "medium_temperature": "0.99",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.7 kW",
      "medium_temperature": "5.1 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.49",
      "medium_temperature": "3.84",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.97",
      "medium_temperature": "0.98",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.8 kW",
      "medium_temperature": "3 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.83",
      "medium_temperature": "4.58",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.96",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.2 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.02",
      "medium_temperature": "5.97",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.95",
      "medium_temperature": "0.95",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "9.5 kW",
      "medium_temperature": "11 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.64",
      "medium_temperature": "2.05",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.8 kW",
      "medium_temperature": "4 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.83",
      "medium_temperature": "1.08",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "25 W",
      "medium_temperature": "25 W",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "4.2 kW",
      "medium_temperature": "9 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "6908 kWh",
      "medium_temperature": "10672 kWh",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "9.5",
      "medium_temperature": "11",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.64",
      "medium_temperature": "2.05",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "260 %",
      "medium_temperature": "180 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "14 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.58",
      "medium_temperature": "4.58",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.3 kW 1.2 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.2 kW 9 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "column_0": "TOL",
      "column_1": "2 \u00b0C",
      "column_2": "2 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "12.3 kW",
      "column_2": "13.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "3.49",
      "column_2": "2.32",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.99",
      "column_2": "1",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "7.5 kW",
      "column_2": "9 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "5.35",
      "column_2": "3.71",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.98",
      "column_2": "0.99",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.4 kW",
      "column_2": "4.1 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.06",
      "column_2": "6.34",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.93",
      "column_2": "0.96",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.3 kW",
      "column_2": "13.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.49",
      "column_2": "2.32",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.3 kW",
      "column_2": "13.7 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "3.49",
      "column_2": "2.32",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "25 W",
      "column_2": "25 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0 kW",
      "column_2": "0 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2513 kWh",
      "column_2": "4017 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Ontario_Split_120_140_Outdoor_Air_Water_15"
    }
  ]
}