{
  "source_pdf": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:50:42.988678",
  "total_records": 575,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype S-Therm Yukon commercial Monoblock heat pump 65 75",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "sinclair_global_group_s.r.o.": "Purky\u0148ova 45",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "sinclair_global_group_s.r.o.": "61200",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "sinclair_global_group_s.r.o.": "Brno",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "sinclair_global_group_s.r.o.": "CZ",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "sinclair_global_group_s.r.o.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "sinclair_global_group_s.r.o.": "S-Therm Yukon commercial Monoblock heat pump 65 75",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "sinclair_global_group_s.r.o.": "041-K037-31",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "sinclair_global_group_s.r.o.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "sinclair_global_group_s.r.o.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "sinclair_global_group_s.r.o.": "9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "sinclair_global_group_s.r.o.": "21.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "sinclair_global_group_s.r.o.": "HP KEYMARK certification scheme rules rev. no.15",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "sinclair_global_group_s.r.o.": "Intertek Testing Services Shenzhen LTD. Guangzhou\nBranch, CN",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SMHM-650B-3",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smhm-650b-3": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smhm-650b-3": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smhm-650b-3": "Colder, Warmer",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smhm-650b-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smhm-650b-3": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-650b-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-650b-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smhm-650b-3": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "64 kW",
      "medium_temperature": "65 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "15.24 kW",
      "medium_temperature": "18.3 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.2",
      "medium_temperature": "3.55",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.5",
      "medium_temperature": "3.4",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "42.18 kW",
      "medium_temperature": "35.59 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.42",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.59 kW",
      "medium_temperature": "21.61 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.18",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24 kW",
      "medium_temperature": "15.06 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.2",
      "medium_temperature": "4.46",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "20.68 kW",
      "column_2": "18.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.23",
      "column_2": "6.06",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "42.18 kW",
      "column_2": "35.59 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.24",
      "column_2": "2.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "47.6 kW",
      "column_2": "39.8 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "350 W",
      "column_2": "350 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.4 kW",
      "column_2": "0.2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22032 kWh",
      "column_2": "24290 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "106 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.00 kW",
      "medium_temperature": "34.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.73",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "24.57 kW",
      "medium_temperature": "21.53 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.55",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.59 kW",
      "medium_temperature": "12.29 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.61 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.31 kW",
      "medium_temperature": "14.28 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.77",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.81 kW",
      "medium_temperature": "27.88 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.83",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.22 kW",
      "medium_temperature": "31.81 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.2 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.97": "",
      "1.71": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.97": "65 \u00b0C",
      "1.71": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.97": "80 W",
      "1.71": "80 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.97": "350 W",
      "1.71": "350 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.97": "80 W",
      "1.71": "80 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.97": "0 W",
      "1.71": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.97": "Electricity",
      "1.71": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.97": "2.78 kW",
      "1.71": "34.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.97": "25415 kWh",
      "1.71": "30683 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.97": "32.81",
      "1.71": "27.88",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.97": "2.71",
      "1.71": "1.83",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.97": "0.900",
      "1.71": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.71": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.71": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.97": "",
      "1.71": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "80 dB(A)",
      "medium_temperature": "80 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6",
      "medium_temperature": "4.12",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "47.76 kW",
      "medium_temperature": "39.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.59 kW",
      "medium_temperature": "24.93 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.7 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "5.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.59 kW",
      "medium_temperature": "24.93 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.47",
      "medium_temperature": "3.71",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "47.76 kW",
      "medium_temperature": "39.82 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.01",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "350 W",
      "medium_temperature": "350 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.78 kW 34.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "0.18 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10683 kWh",
      "column_2": "12970 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 0.18 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SMHM-650BH-3",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smhm-650bh-3": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smhm-650bh-3": "Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smhm-650bh-3": "Colder, Warmer",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smhm-650bh-3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smhm-650bh-3": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-650bh-3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-650bh-3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smhm-650bh-3": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "64 kW",
      "medium_temperature": "65 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "16.37 kW",
      "medium_temperature": "19.43 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.95",
      "medium_temperature": "3.38",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.36",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "42.15 kW",
      "medium_temperature": "35.53 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.43",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.57 kW",
      "medium_temperature": "21.55 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.1",
      "medium_temperature": "3.15",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "23.95 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "20.62 kW",
      "column_2": "18.37 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.27",
      "column_2": "6",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "42.15 kW",
      "column_2": "35.53 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.25",
      "column_2": "2.43",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "47.5 kW",
      "column_2": "39.7 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "1.86",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "350 W",
      "column_2": "350 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.5 kW",
      "column_2": "0.3 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22171 kWh",
      "column_2": "24568 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "103 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.00 kW",
      "medium_temperature": "34.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.67",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "24.52 kW",
      "medium_temperature": "21.46 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.51 kW",
      "medium_temperature": "12.23 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.87",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.75",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.24 kW",
      "medium_temperature": "14.21 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.85",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.73 kW",
      "medium_temperature": "27.81 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "1.81",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.16 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.5 kW 0.3 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.97": "",
      "1.72": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.97": "65 \u00b0C",
      "1.72": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.97": "80 W",
      "1.72": "80 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.97": "350 W",
      "1.72": "350 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.97": "80 W",
      "1.72": "80 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.97": "0 W",
      "1.72": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.97": "Electricity",
      "1.72": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.97": "2.84 kW",
      "1.72": "34.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.97": "25464 kWh",
      "1.72": "31338 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.97": "32.73",
      "1.72": "27.81",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.97": "2.73",
      "1.72": "1.81",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.97": "0.900",
      "1.72": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.72": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.72": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.97": "",
      "1.72": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "83 dB(A)",
      "medium_temperature": "83 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "159 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.96",
      "medium_temperature": "4.05",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "47.62 kW",
      "medium_temperature": "39.87 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.57 kW",
      "medium_temperature": "24.86 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.48",
      "medium_temperature": "3.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.63 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.5",
      "medium_temperature": "5.1",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.57 kW",
      "medium_temperature": "24.86 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.48",
      "medium_temperature": "3.68",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "47.62 kW",
      "medium_temperature": "39.87 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.02",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "350 W",
      "medium_temperature": "350 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.84 kW 34.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.38 kW",
      "column_2": "0.13 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10767 kWh",
      "column_2": "13207 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.38 kW 0.13 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SMHM-750B-3",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smhm-750b-3": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smhm-750b-3": "Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smhm-750b-3": "Colder, Warmer",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smhm-750b-3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smhm-750b-3": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-750b-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-750b-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smhm-750b-3": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "77 kW",
      "medium_temperature": "75 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "19.74 kW",
      "medium_temperature": "22.06 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.9",
      "medium_temperature": "3.4",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "133 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.5",
      "medium_temperature": "3.4",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "42.18 kW",
      "medium_temperature": "35.59 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.24",
      "medium_temperature": "2.42",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.59 kW",
      "medium_temperature": "21.61 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.15",
      "medium_temperature": "3.18",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "24 kW",
      "medium_temperature": "15.06 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.2",
      "medium_temperature": "4.46",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "20.68 kW",
      "column_2": "18.43 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.23",
      "column_2": "6.06",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "42.18 kW",
      "column_2": "35.59 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.24",
      "column_2": "2.42",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "47.6 kW",
      "column_2": "39.8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "1.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "350 W",
      "column_2": "350 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.4 kW",
      "column_2": "0.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22032 kWh",
      "column_2": "24290 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "152 %",
      "medium_temperature": "106 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.00 kW",
      "medium_temperature": "34.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.88",
      "medium_temperature": "2.73",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "24.57 kW",
      "medium_temperature": "21.53 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.11",
      "medium_temperature": "2.55",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.59 kW",
      "medium_temperature": "12.29 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.65",
      "medium_temperature": "3.03",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.61 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.63",
      "medium_temperature": "3.80",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.31 kW",
      "medium_temperature": "14.28 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.37",
      "medium_temperature": "5.77",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.81 kW",
      "medium_temperature": "27.88 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.71",
      "medium_temperature": "1.83",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.22 kW",
      "medium_temperature": "31.81 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.4 kW 0.2 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.97": "",
      "1.71": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.97": "65 \u00b0C",
      "1.71": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.97": "80 W",
      "1.71": "80 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.97": "350 W",
      "1.71": "350 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.97": "80 W",
      "1.71": "80 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.97": "0 W",
      "1.71": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.97": "Electricity",
      "1.71": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.97": "2.78 kW",
      "1.71": "34.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.97": "25415 kWh",
      "1.71": "30683 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.97": "32.81",
      "1.71": "27.88",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.97": "2.71",
      "1.71": "1.83",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.97": "0.900",
      "1.71": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.71": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.71": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.97": "",
      "1.71": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "86 dB(A)",
      "medium_temperature": "86 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "237 %",
      "medium_temperature": "161 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6",
      "medium_temperature": "4.12",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "47.76 kW",
      "medium_temperature": "39.82 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.01",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.59 kW",
      "medium_temperature": "24.93 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.7 kW",
      "medium_temperature": "12.35 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.65",
      "medium_temperature": "5.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.59 kW",
      "medium_temperature": "24.93 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.47",
      "medium_temperature": "3.71",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "47.76 kW",
      "medium_temperature": "39.82 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.01",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "350 W",
      "medium_temperature": "350 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.78 kW 34.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.24 kW",
      "column_2": "0.18 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10683 kWh",
      "column_2": "12970 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.24 kW 0.18 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model SMHM-750BH-3",
      "source_page": 14,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "smhm-750bh-3": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "smhm-750bh-3": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "smhm-750bh-3": "Colder, Warmer",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "smhm-750bh-3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "smhm-750bh-3": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-750bh-3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "smhm-750bh-3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "smhm-750bh-3": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "77 kW",
      "medium_temperature": "75 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "21.61 kW",
      "medium_temperature": "23.51 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "3.59",
      "medium_temperature": "3.22",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "131 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.47",
      "medium_temperature": "3.36",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "42.15 kW",
      "medium_temperature": "35.53 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.25",
      "medium_temperature": "2.43",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "24.57 kW",
      "medium_temperature": "21.55 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.1",
      "medium_temperature": "3.15",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "23.95 kW",
      "medium_temperature": "14.99 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.17",
      "medium_temperature": "4.35",
      "source_page": 14,
      "source_table": 7,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "20.62 kW",
      "column_2": "18.37 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.27",
      "column_2": "6",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "42.15 kW",
      "column_2": "35.53 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.25",
      "column_2": "2.43",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "47.5 kW",
      "column_2": "39.7 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.71",
      "column_2": "1.86",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "350 W",
      "column_2": "350 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "80 W",
      "column_2": "80 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.5 kW",
      "column_2": "0.3 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "22171 kWh",
      "column_2": "24568 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "103 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "40.00 kW",
      "medium_temperature": "34.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.87",
      "medium_temperature": "2.67",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-18 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "24.52 kW",
      "medium_temperature": "21.46 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.12",
      "medium_temperature": "2.56",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "15.51 kW",
      "medium_temperature": "12.23 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.62",
      "medium_temperature": "2.87",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.54 kW",
      "medium_temperature": "11.07 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.57",
      "medium_temperature": "3.75",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.24 kW",
      "medium_temperature": "14.21 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.52",
      "medium_temperature": "5.85",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "32.73 kW",
      "medium_temperature": "27.81 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "1.81",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "37.16 kW",
      "medium_temperature": "31.74 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.5 kW 0.3 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.97": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "1.97": "65 \u00b0C",
      "1.72": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "1.97": "80 W",
      "1.72": "80 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "1.97": "350 W",
      "1.72": "350 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "1.97": "80 W",
      "1.72": "80 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "1.97": "0 W",
      "1.72": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "1.97": "Electricity",
      "1.72": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "1.97": "2.84 kW",
      "1.72": "34.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "1.97": "25464 kWh",
      "1.72": "31338 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "1.97": "32.73",
      "1.72": "27.81",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "1.97": "2.73",
      "1.72": "1.81",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "1.97": "0.900",
      "1.72": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "1.97": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "1.97": "",
      "1.72": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "89 dB(A)",
      "medium_temperature": "89 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "235 %",
      "medium_temperature": "159 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "48 kW",
      "medium_temperature": "40 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.96",
      "medium_temperature": "4.05",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "47.62 kW",
      "medium_temperature": "39.87 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.23",
      "medium_temperature": "2.02",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "30.57 kW",
      "medium_temperature": "24.86 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.48",
      "medium_temperature": "3.68",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.63 kW",
      "medium_temperature": "12.28 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.5",
      "medium_temperature": "5.1",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "30.57 kW",
      "medium_temperature": "24.86 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.48",
      "medium_temperature": "3.68",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "47.62 kW",
      "medium_temperature": "39.87 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.23",
      "medium_temperature": "2.02",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "350 W",
      "medium_temperature": "350 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "80 W",
      "medium_temperature": "80 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.84 kW 34.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.38 kW",
      "column_2": "0.13 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "10767 kWh",
      "column_2": "13207 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.38 kW 0.13 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "SINCLAIR_Global_Group_s_r_o__S-Therm_Yukon_commercial_Monoblock_heat_pump_65_75_Outdoor_Air_Water_24"
    }
  ]
}