{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:51:28.018468",
  "total_records": 1506,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype LWZ 5/8",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "LWZ 5/8",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0037",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2.95 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "31.10.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "stiebel_eltron_gmbh_&_co_kg": "HP KEYMARK certification scheme rules V14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 8 CS Premium",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_8_cs_premium": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_8_cs_premium": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_8_cs_premium": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_8_cs_premium": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_8_cs_premium": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_8_cs_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "128 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.14",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.26",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.53": "3.35 kW",
      "4.14": "3.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.53": "7.09",
      "4.14": "5.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.53": "8.42 kW",
      "4.14": "5.87 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.53": "2.76",
      "4.14": "2.26",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "8.37 kW",
      "4.14": "2.67 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "2.69",
      "4.14": "1.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Rated airflow rate",
      "5.53": "0 m\u00b3/h",
      "4.14": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "0.980",
      "4.14": "0.980",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.53": "60 \u00b0C",
      "4.14": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.53": "63 W",
      "4.14": "63 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.53": "35 W",
      "4.14": "35 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.53": "Electricity",
      "4.14": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.53": "1.63 kW",
      "4.14": "4.33 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.53": "4755 kWh",
      "4.14": "4199 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.53": "",
      "4.14": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "102 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.34",
      "medium_temperature": "2.62",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.48",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.68",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.67",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "2.50",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.63 kW 4.33 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "2.56",
      "2.58_kw": "6.38",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.73_kw": "0 m\u00b3/h",
      "2.58_kw": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "0.98",
      "2.58_kw": "0.98",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.73_kw": "60 \u00b0C",
      "2.58_kw": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.73_kw": "63 W",
      "2.58_kw": "63 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.73_kw": "35 W",
      "2.58_kw": "35 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.73_kw": "Electricity",
      "2.58_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.73_kw": "14.24 kW",
      "2.58_kw": "10.57 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.73_kw": "10498 kWh",
      "2.58_kw": "9932 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "150 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.82",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.26",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.11",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.24 kW 10.57 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2243 kWh",
      "column_2": "2911 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 8 S Trend",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_8_s_trend": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_8_s_trend": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_8_s_trend": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_8_s_trend": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_8_s_trend": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_s_trend": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_s_trend": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_8_s_trend": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "121 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.10",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.27",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.53": "3.35 kW",
      "4.14": "3.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.53": "7.09",
      "4.14": "5.29",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.53": "8.42 kW",
      "4.14": "5.87 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.53": "2.76",
      "4.14": "2.26",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "8.37 kW",
      "4.14": "2.67 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "2.69",
      "4.14": "1.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Rated airflow rate",
      "5.53": "0 m\u00b3/h",
      "4.14": "0 m\u00b3/h",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "0.980",
      "4.14": "0.980",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.53": "60 \u00b0C",
      "4.14": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.53": "63 W",
      "4.14": "63 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.53": "35 W",
      "4.14": "35 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.53": "Electricity",
      "4.14": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.53": "1.63 kW",
      "4.14": "4.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.53": "4982 kWh",
      "4.14": "4427 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.53": "",
      "4.14": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "129 %",
      "medium_temperature": "100 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.30",
      "medium_temperature": "2.58",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.50",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.48",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.68",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.67",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "2.50",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.63 kW 4.33 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "2.56",
      "2.58_kw": "2.09",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.73_kw": "0 m\u00b3/h",
      "2.58_kw": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "0.98",
      "2.58_kw": "0.98",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.73_kw": "60 \u00b0C",
      "2.58_kw": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.73_kw": "63 W",
      "2.58_kw": "63 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.73_kw": "35 W",
      "2.58_kw": "35 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.73_kw": "Electricity",
      "2.58_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.73_kw": "14.24 kW",
      "2.58_kw": "10.57 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.73_kw": "10634 kWh",
      "2.58_kw": "10109 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "5 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "184 %",
      "medium_temperature": "133 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.67",
      "medium_temperature": "3.41",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.26",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.11",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.24 kW 10.57 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "69 W",
      "column_2": "69 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "55 W",
      "column_2": "55 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2517 kWh",
      "column_2": "3264 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 8 CS Premium DHW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_8_cs_premium_dhw": "Heating + DHW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_8_cs_premium_dhw": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_8_cs_premium_dhw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_8_cs_premium_dhw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_8_cs_premium_dhw": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_premium_dhw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_premium_dhw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_8_cs_premium_dhw": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:06 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "57.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "352 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "1": "1 %",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "1": "1.00",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "1": "1 h:min",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "1": "1 W",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "1": "1.00 \u00b0C",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "1": "1 l",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "1": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "1": "1 %",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "1": "1.00",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "1": "1 h:min",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "1": "1 W",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "1": "1.00 \u00b0C",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "1": "1 l",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "1": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_1_h",
      "value": "min",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_1_h",
      "value": "min",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.66",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "128 %",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.27",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.26",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.26",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.88",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.980",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "4.33 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "4199 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.33 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 S Plus",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_s_plus": "Heating (medium temp)",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_s_plus": "Indoor",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_s_plus": "Warmer Climate, Colder Climate",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_s_plus": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_s_plus": "n/a",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_plus": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_plus": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_s_plus": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 13,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 13,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "121 %",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "3.11",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.26",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.41 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.18",
      "medium_temperature": "3.27",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 13,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.43": "",
      "4.09": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.43": "3.34 kW",
      "4.09": "3.19 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.43": "6.96",
      "4.09": "5.29",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.43": "",
      "4.09": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.43": "5.48 kW",
      "4.09": "5.54 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.43": "2.93",
      "4.09": "2.26",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.43": "5.48 kW",
      "4.09": "2.67 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.43": "2.82",
      "4.09": "1.88",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.43": "0.980",
      "4.09": "0.980",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.43": "60 \u00b0C",
      "4.09": "60 \u00b0C",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.43": "27 W",
      "4.09": "27 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.43": "63 W",
      "4.09": "63 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.43": "27 W",
      "4.09": "27 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.43": "35 W",
      "4.09": "35 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.43": "Electricity",
      "4.09": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.43": "0.52 kW",
      "4.09": "3.55 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.43": "3280 kWh",
      "4.09": "4138 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.43": "",
      "4.09": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.43": "",
      "4.09": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.43": "",
      "4.09": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "101 %",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.45",
      "medium_temperature": "2.60",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.50",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.56",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.59",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.52 kW 3.55 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.55": "0.98",
      "2.09": "0.98",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "2.55": "60 \u00b0C",
      "2.09": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "2.55": "27 W",
      "2.09": "27 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "2.55": "63 W",
      "2.09": "63 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "2.55": "27 W",
      "2.09": "27 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "2.55": "35 W",
      "2.09": "35 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "2.55": "Electricity",
      "2.09": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "2.55": "9.52 kW",
      "2.09": "8.76 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "2.55": "6605 kWh",
      "2.09": "8311 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.55": "",
      "2.09": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "2.55": "",
      "2.09": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "2.55": "",
      "2.09": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "134 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.42",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.28",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "4.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.68 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "63 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.52 kW 8.76 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1977 kWh",
      "column_2": "2694 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 S Smart",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_s_smart": "Heating (medium temp)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_s_smart": "Indoor",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_s_smart": "Warmer Climate, Colder Climate",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_s_smart": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_s_smart": "n/a",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_smart": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_smart": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_s_smart": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 17,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 17,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "121 %",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "3.11",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.26",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.41 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.26",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 17,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "3.19 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.96",
      "column_2": "5.26",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.48 kW",
      "column_2": "5.54 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.93",
      "column_2": "2.26",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.47 kW",
      "column_2": "2.67 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.88",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "3.55 kW",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3280 kWh",
      "column_2": "4138 kWh",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "101 %",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.45",
      "medium_temperature": "2.60",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.51 kW",
      "medium_temperature": "3.50 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.50",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.56",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.59",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.55",
      "medium_temperature": "2.09",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "2.09",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 18,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 3.55 kW",
      "source_page": 18,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.25 kW",
      "column_2": "8.76 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6605 kWh",
      "column_2": "8311 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "134 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.42",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.28",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "4.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "63 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1977 kWh",
      "medium_temperature": "2694 kWh",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.25 kW 8.76 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 S Trend",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_s_trend": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_s_trend": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_s_trend": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_s_trend": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_s_trend": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_trend": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_trend": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_s_trend": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "154 %",
      "medium_temperature": "121 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.92",
      "medium_temperature": "3.11",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.26",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.41 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.18",
      "medium_temperature": "3.27",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "3.19 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.96",
      "column_2": "5.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.48 kW",
      "column_2": "5.54 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.93",
      "column_2": "2.26",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.47 kW",
      "column_2": "2.67 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "3.55 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3280 kWh",
      "column_2": "4138 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "135 %",
      "medium_temperature": "101 %",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.45",
      "medium_temperature": "2.60",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.50",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.56",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.59",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "2.09",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 3.55 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.25 kW",
      "column_2": "8.76 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6605 kWh",
      "column_2": "8311 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "178 %",
      "medium_temperature": "134 %",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.53",
      "medium_temperature": "3.42",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.28",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "4.98",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "63 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1977 kWh",
      "medium_temperature": "2694 kWh",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.25 kW 8.76 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 CS Premium",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_cs_premium": "Heating (medium temp)",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_cs_premium": "Indoor",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_cs_premium": "Warmer Climate, Colder Climate",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_cs_premium": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_cs_premium": "n/a",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_cs_premium": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_cs_premium": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_cs_premium": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 23,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "165 %",
      "medium_temperature": "129 %",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "6.00 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.21",
      "medium_temperature": "3.29",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.48 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.93",
      "medium_temperature": "2.26",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.28 kW",
      "medium_temperature": "3.41 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.18",
      "medium_temperature": "3.27",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.86 kW",
      "medium_temperature": "2.71 kW",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "4.09",
      "source_page": 23,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "3.34 kW",
      "column_2": "3.19 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "6.96",
      "column_2": "5.26",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.48 kW",
      "column_2": "5.54 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.93",
      "column_2": "2.26",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.47 kW",
      "column_2": "2.67 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.82",
      "column_2": "1.88",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.980",
      "column_2": "0.980",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.53 kW",
      "column_2": "3.55 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3052 kWh",
      "column_2": "3910 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "138 %",
      "medium_temperature": "103 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.53",
      "medium_temperature": "2.64",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.45 kW",
      "medium_temperature": "3.28 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.50",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.89 kW",
      "medium_temperature": "2.78 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "4.56",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.96",
      "medium_temperature": "5.59",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.57 kW",
      "medium_temperature": "5.31 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.14",
      "medium_temperature": "2.52",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.36 kW",
      "medium_temperature": "2.58 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "2.09",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.53 kW 3.55 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.98",
      "column_2": "0.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "9.25 kW",
      "column_2": "8.76 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6468 kWh",
      "column_2": "8174 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "149 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.25",
      "medium_temperature": "3.80",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.31 kW",
      "medium_temperature": "4.47 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "3.28",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.32 kW",
      "medium_temperature": "3.16 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.73",
      "medium_temperature": "4.98",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.70 kW",
      "medium_temperature": "6.89 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.38",
      "medium_temperature": "2.50",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "63 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "27 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "35 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1704 kWh",
      "medium_temperature": "2420 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 9.25 kW 8.76 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 CS Premium DHW",
      "source_page": 26,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_cs_premium_dhw": "Heating + DHW",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_cs_premium_dhw": "Indoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_cs_premium_dhw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_cs_premium_dhw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_cs_premium_dhw": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_cs_premium_dhw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_cs_premium_dhw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_cs_premium_dhw": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:06 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "57.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "352 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.66",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "121 %",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.11",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "2.26",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.41 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "3.27",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.71 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "4.09",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "3.19 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.29",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "2.26",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.67 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "1.88",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.98",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "60 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "27 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "63 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "27 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "35 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "3.55 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "4138 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.55 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 504 E",
      "source_page": 28,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_504_e": "Heating (medium temp)",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_504_e": "Indoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_504_e": "Warmer Climate, Colder Climate",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_504_e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_504_e": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_504_e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_504_e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_504_e": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 28,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "128 %",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.14",
      "medium_temperature": "3.27",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.26",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.27",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 28,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.53": "3.35 kW",
      "4.14": "3.20 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.53": "7.09",
      "4.14": "5.29",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.53": "8.42 kW",
      "4.14": "5.87 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.53": "2.76",
      "4.14": "2.26",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "8.37 kW",
      "4.14": "2.67 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "2.69",
      "4.14": "1.88",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Rated airflow rate",
      "5.53": "0 m\u00b3/h",
      "4.14": "0 m\u00b3/h",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "0.980",
      "4.14": "0.980",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.53": "60 \u00b0C",
      "4.14": "60 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.53": "63 W",
      "4.14": "63 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.53": "35 W",
      "4.14": "35 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.53": "Electricity",
      "4.14": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.53": "1.63 kW",
      "4.14": "4.33 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.53": "4755 kWh",
      "4.14": "4199 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.53": "",
      "4.14": "",
      "source_page": 29,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 29,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 29,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "102 %",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.34",
      "medium_temperature": "2.62",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.50",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.48",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.68",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.67",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "2.50",
      "source_page": 29,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.63 kW 4.33 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "2.56",
      "2.58_kw": "6.38",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.73_kw": "0 m\u00b3/h",
      "2.58_kw": "0 m\u00b3/h",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "0.98",
      "2.58_kw": "0.98",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.73_kw": "60 \u00b0C",
      "2.58_kw": "60 \u00b0C",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.73_kw": "63 W",
      "2.58_kw": "63 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.73_kw": "35 W",
      "2.58_kw": "35 W",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.73_kw": "Electricity",
      "2.58_kw": "Electricity",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.73_kw": "14.24 kW",
      "2.58_kw": "10.57 kW",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.73_kw": "10498 kWh",
      "2.58_kw": "9932 kWh",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "150 %",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.82",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.26",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.11",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 30,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 30,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.24 kW 10.57 kW",
      "source_page": 30,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2243 kWh",
      "column_2": "2911 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 504 E DHW",
      "source_page": 32,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_504_e_dhw": "Heating + DHW",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_504_e_dhw": "Indoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_504_e_dhw": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_504_e_dhw": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_504_e_dhw": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_504_e_dhw": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_504_e_dhw": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_504_e_dhw": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:06 h:min",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.0 W",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "57.0 \u00b0C",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "352 l",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "1": "1 %",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "1": "1.00",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "1": "1 h:min",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "1": "1 W",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "1": "1.00 \u00b0C",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "1": "1 l",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "1": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "1": "1 %",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "1": "1.00",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "1": "1 h:min",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "1": "1 W",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "1": "1.00 \u00b0C",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "1": "1 l",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "1": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "1": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 32,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_1_h",
      "value": "min",
      "source_page": 32,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "heating_up_time_1_h",
      "value": "min",
      "source_page": 32,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "starting_and_operating_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 33,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.66",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "128 %",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.00 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.27",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.26",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.52 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.27",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.72 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.87 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.26",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.67 kW",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.88",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.980",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "27 W",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "63 W",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "27 W",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "35 W",
      "medium_temperature": "",
      "source_page": 33,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "4.33 kW",
      "source_page": 34,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "4199 kWh",
      "source_page": 34,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 34,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.33 kW",
      "source_page": 34,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 S smart DHW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_s_smart_dhw": "Heating + DHW",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_s_smart_dhw": "Indoor",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_s_smart_dhw": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_s_smart_dhw": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_s_smart_dhw": "n/a",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_smart_dhw": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_smart_dhw": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_s_smart_dhw": "",
      "source_page": 35,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 35,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:06 h:min",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.0 W",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "57.0 \u00b0C",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "352 l",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 35,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 35,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.66",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "121 %",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.11",
      "medium_temperature": "",
      "source_page": 35,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 35,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "2.26",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.41 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "3.27",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.71 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "4.09",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "3.19 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.29",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "2.26",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.67 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "1.88",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.98",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "60 \u00b0C",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "27 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "63 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "27 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "35 W",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "3.55 kW",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "4138 kWh",
      "source_page": 36,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 36,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.55 kW",
      "source_page": 36,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 5 S Plus DHW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_5_s_plus_dhw": "Heating + DHW",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_5_s_plus_dhw": "Indoor",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_5_s_plus_dhw": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_5_s_plus_dhw": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_5_s_plus_dhw": "n/a",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_plus_dhw": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_5_s_plus_dhw": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_5_s_plus_dhw": "",
      "source_page": 37,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 37,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.70",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "02:06 h:min",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "132.0 W",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "57.0 \u00b0C",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "352 l",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 37,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 37,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "3.84 kW",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.44 kW",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "2.66",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "121 %",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.11",
      "medium_temperature": "",
      "source_page": 37,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "06 h:min",
      "source_page": 37,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "tbiv": "TOL",
      "-7_\u00b0c": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = -7\u00b0C",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = -7\u00b0C",
      "-7_\u00b0c": "2.26",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +2\u00b0C",
      "-7_\u00b0c": "3.41 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +2\u00b0C",
      "-7_\u00b0c": "3.27",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = +7\u00b0C",
      "-7_\u00b0c": "2.71 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = +7\u00b0C",
      "-7_\u00b0c": "4.09",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = 12\u00b0C",
      "-7_\u00b0c": "3.19 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = 12\u00b0C",
      "-7_\u00b0c": "5.29",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = Tbiv",
      "-7_\u00b0c": "5.54 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = Tbiv",
      "-7_\u00b0c": "2.26",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "2.67 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "1.88",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "-7_\u00b0c": "0.98",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "WTOL",
      "-7_\u00b0c": "60 \u00b0C",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Poff",
      "-7_\u00b0c": "27 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PTO",
      "-7_\u00b0c": "63 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PSB",
      "-7_\u00b0c": "27 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "PCK",
      "-7_\u00b0c": "35 W",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: Type of energy\ninput",
      "-7_\u00b0c": "Electricity",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Supplementary Heater: PSUP",
      "-7_\u00b0c": "3.55 kW",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "tbiv": "Annual energy consumption Qhe",
      "-7_\u00b0c": "4138 kWh",
      "source_page": 38,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 38,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.55 kW",
      "source_page": 38,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 39,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model LWZ 8 CS Trend",
      "source_page": 39,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "lwz_8_cs_trend": "Heating (medium temp)",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "lwz_8_cs_trend": "Indoor",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "lwz_8_cs_trend": "Warmer Climate, Colder Climate",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "lwz_8_cs_trend": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "lwz_8_cs_trend": "n/a",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_trend": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "lwz_8_cs_trend": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "lwz_8_cs_trend": "",
      "source_page": 39,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "n/a": "",
      "source_page": 39,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 39,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.84 kW",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.93 kW",
      "medium_temperature": "1.44 kW",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.66",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 39,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 39,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "128 %",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.14",
      "medium_temperature": "3.27",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.42 kW",
      "medium_temperature": "5.87 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.26",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.12 kW",
      "medium_temperature": "3.52 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.94",
      "medium_temperature": "3.27",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.26 kW",
      "medium_temperature": "2.72 kW",
      "source_page": 39,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.53": "3.35 kW",
      "4.14": "3.20 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.53": "7.09",
      "4.14": "5.29",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.53": "",
      "4.14": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.53": "8.42 kW",
      "4.14": "5.87 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.53": "2.76",
      "4.14": "2.26",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "8.37 kW",
      "4.14": "2.67 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "2.69",
      "4.14": "1.88",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Rated airflow rate",
      "5.53": "0 m\u00b3/h",
      "4.14": "0 m\u00b3/h",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.53": "0.980",
      "4.14": "0.980",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.53": "60 \u00b0C",
      "4.14": "60 \u00b0C",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.53": "63 W",
      "4.14": "63 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.53": "27 W",
      "4.14": "27 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.53": "35 W",
      "4.14": "35 W",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.53": "Electricity",
      "4.14": "Electricity",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.53": "1.63 kW",
      "4.14": "4.33 kW",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.53": "4755 kWh",
      "4.14": "4199 kWh",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.53": "",
      "4.14": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.53": "",
      "4.14": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "131 %",
      "medium_temperature": "102 %",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.34",
      "medium_temperature": "2.62",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-13 \u00b0C",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.96",
      "medium_temperature": "2.50",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.28 kW",
      "medium_temperature": "3.92 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.20",
      "medium_temperature": "3.48",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.42 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.87",
      "medium_temperature": "4.68",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.24 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.12",
      "medium_temperature": "5.67",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.62 kW",
      "medium_temperature": "6.38 kW",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.56",
      "medium_temperature": "2.50",
      "source_page": 40,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 40,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.63 kW 4.33 kW",
      "source_page": 40,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "2.56",
      "2.58_kw": "6.38",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.73_kw": "0 m\u00b3/h",
      "2.58_kw": "0 m\u00b3/h",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.73_kw": "0.98",
      "2.58_kw": "0.98",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.73_kw": "60 \u00b0C",
      "2.58_kw": "60 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.73_kw": "63 W",
      "2.58_kw": "63 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.73_kw": "27 W",
      "2.58_kw": "27 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.73_kw": "35 W",
      "2.58_kw": "35 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.73_kw": "Electricity",
      "2.58_kw": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.73_kw": "14.24 kW",
      "2.58_kw": "10.57 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.73_kw": "10498 kWh",
      "2.58_kw": "9932 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.73_kw": "",
      "2.58_kw": "",
      "source_page": 41,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 41,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 41,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "150 %",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.82",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.77 kW",
      "medium_temperature": "5.41 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.57",
      "medium_temperature": "3.26",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.34 kW",
      "medium_temperature": "3.17 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.89",
      "medium_temperature": "5.11",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "8.81 kW",
      "medium_temperature": "8.32 kW",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.18",
      "medium_temperature": "2.34",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.98",
      "medium_temperature": "0.98",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 41,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 14.24 kW 10.57 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "column_0": "Poff",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "63 W",
      "column_2": "63 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "27 W",
      "column_2": "27 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "35 W",
      "column_2": "35 W",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2243 kWh",
      "column_2": "2911 kWh",
      "source_page": 42,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 42,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 42,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_LWZ_5_8_Outdoor_Air_Water_19"
    }
  ]
}