{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23.pdf",
  "extraction_timestamp": "2025-11-17T15:51:29.213358",
  "total_records": 149,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "Subtype SHP-F 300 (X) Premium",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "SHP-F 300 (X) Premium",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0241",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Heat Pump for Domestic Hot Water (DHW)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R134a",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "0.85 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "22.02.2018",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "Model SHP-F 300 Premium",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "shp-f_300_premium": "Heating + DHW",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "shp-f_300_premium": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "shp-f_300_premium": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "shp-f_300_premium": "Outdoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "shp-f_300_premium": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "shp-f_300_premium": "Indoor Air",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "shp-f_300_premium": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "60_db(a)": "dB(A)",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "60_db(a)": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "154 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.75",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:16 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "58.0 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.2 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "422 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "16 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23"
    },
    {
      "": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "Model SHP-F 300 X Premium",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "shp-f_300_x_premium": "Heating + DHW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "shp-f_300_x_premium": "Indoor, Outdoor",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "shp-f_300_x_premium": "Warmer Climate, Colder Climate",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "shp-f_300_x_premium": "Outdoor Air",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "shp-f_300_x_premium": "n/a",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "shp-f_300_x_premium": "Indoor Air",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_x_premium": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_x_premium": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "shp-f_300_x_premium": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "60_db(a)": "48 dB(A)",
      "source_page": 3,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "60_db(a)": "",
      "source_page": 3,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "155 %",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.75",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "9:16 h:min",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "67.0 W",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.2 \u00b0C",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "399 l",
      "source_page": 3,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_9",
      "value": "16 h:min",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "Model SHP-F 300 Premium (A15)",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "shp-f_300_premium_(a15)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "shp-f_300_premium_(a15)": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "shp-f_300_premium_(a15)": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "shp-f_300_premium_(a15)": "Indoor Air",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "shp-f_300_premium_(a15)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "shp-f_300_premium_(a15)": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_premium_(a15)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_premium_(a15)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "shp-f_300_premium_(a15)": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "60_db(a)": "dB(A)",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "60_db(a)": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "143 %",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.48",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:17 h:min",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "70.0 W",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "54.4 \u00b0C",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "423 l",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_10",
      "value": "17 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "": "Model SHP-F 300 X Premium (A15)",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "shp-f_300_x_premium_(a15)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "shp-f_300_x_premium_(a15)": "Indoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "shp-f_300_x_premium_(a15)": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Heat Source",
      "shp-f_300_x_premium_(a15)": "Indoor Air",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "shp-f_300_x_premium_(a15)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "shp-f_300_x_premium_(a15)": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_x_premium_(a15)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "",
      "shp-f_300_x_premium_(a15)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "shp-f_300_x_premium_(a15)": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "Heat Pump for Domestic Hot Water (DHW)",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Operating test",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Safety devices checking test",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "Condensate draining",
      "2": "2",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "temperature_operating_range": "EN 12102-2 | Average Climate",
      "2": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "Sound power level outdoor",
      "60_db(a)": "48 dB(A)",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "",
      "60_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "sound_power_level_indoor": "EN 16147 | Average Climate",
      "60_db(a)": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "138 %",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.32",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "10:51 h:min",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "90.0 W",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.5 \u00b0C",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "378 l",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_10",
      "value": "51 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_SHP-F_300__X__Premium_Heat_Pump_for_Domestic_Hot_Water__DHW__23"
    }
  ]
}