{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37.pdf",
  "extraction_timestamp": "2025-11-17T15:51:51.157468",
  "total_records": 268,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Subtype WPE-I 57 Premium H",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "RISE CERT",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPE-I 57 Premium H",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "012-C700275",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water and Water/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R454B",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "5.9 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "10.07.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "stiebel_eltron_gmbh_&_co_kg": "EN 14511:2018, EN 14825:2016, EN 12102:2017.",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing laboratory",
      "stiebel_eltron_gmbh_&_co_kg": "RISE Research Institutes of Sweden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "testing_basis_en_14511",
      "value": "2018, EN 14825:2016, EN 12102:2017.",
      "source_page": 1,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Model WPE-I 57 Premium H",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpe-i_57_premium_h": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpe-i_57_premium_h": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpe-i_57_premium_h": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpe-i_57_premium_h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpe-i_57_premium_h": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpe-i_57_premium_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpe-i_57_premium_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpe-i_57_premium_h": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "Yes",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "35.44 kW",
      "medium_temperature": "33.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.51 kW",
      "medium_temperature": "10.82 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.72",
      "medium_temperature": "3.10",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "163 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "4.27",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "51.73 kW",
      "medium_temperature": "49.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.28",
      "medium_temperature": "3.09",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "31.49 kW",
      "medium_temperature": "30.21 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.33",
      "medium_temperature": "4.25",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.24 kW",
      "medium_temperature": "19.42 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.98",
      "medium_temperature": "5.05",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "15.94_kw": "5.92",
      "15.72_kw": "5.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "15.94_kw": "1.000",
      "15.72_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "15.94_kw": "58.48 kW",
      "15.72_kw": "56.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "15.94_kw": "3.96",
      "15.72_kw": "2.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.94_kw": "58.48 kW",
      "15.72_kw": "56.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "15.94_kw": "3.96",
      "15.72_kw": "2.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.94_kw": "1.000",
      "15.72_kw": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "15.94_kw": "65 \u00b0C",
      "15.72_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "15.94_kw": "12 W",
      "15.72_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "15.94_kw": "12 W",
      "15.72_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "15.94_kw": "12 W",
      "15.72_kw": "12 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "15.94_kw": "0 W",
      "15.72_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "15.94_kw": "Electricity",
      "15.72_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "15.94_kw": "0.00 kW",
      "15.72_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "15.94_kw": "22720 kWh",
      "15.72_kw": "27150 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "15.94_kw": "",
      "15.72_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "",
      "15.94_kw": "",
      "15.72_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "15.94_kw": "",
      "15.72_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "170 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.46",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "35.40 kW",
      "medium_temperature": "33.95 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.99",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "21.55 kW",
      "medium_temperature": "20.67 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.95",
      "medium_temperature": "4.95",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "15.95 kW",
      "medium_temperature": "15.75 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.01",
      "medium_temperature": "5.35",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "15.91 kW",
      "medium_temperature": "15.76 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.78",
      "medium_temperature": "5.39",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.85",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "58.48_kw": "3.96",
      "56.10_kw": "2.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "58.48_kw": "1.000",
      "56.10_kw": "1.000",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "58.48_kw": "65 \u00b0C",
      "56.10_kw": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "58.48_kw": "12 W",
      "56.10_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "58.48_kw": "12 W",
      "56.10_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "58.48_kw": "12 W",
      "56.10_kw": "12 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "58.48_kw": "0 W",
      "56.10_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "58.48_kw": "Electricity",
      "56.10_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "58.48_kw": "0.00 kW",
      "56.10_kw": "0.00 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "58.48_kw": "26039 kWh",
      "56.10_kw": "30994 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "58.48_kw": "",
      "56.10_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "58.48_kw": "",
      "56.10_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "58.48_kw": "",
      "56.10_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "165 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.37",
      "medium_temperature": "4.33",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.96",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "37.59 kW",
      "medium_temperature": "36.06 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.00",
      "medium_temperature": "3.77",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "16.71 kW",
      "medium_temperature": "16.03 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.00",
      "medium_temperature": "5.23",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.96",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "58.48 kW",
      "medium_temperature": "56.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.96",
      "medium_temperature": "2.85",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "14551 kWh",
      "column_2": "17310 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Water/Water",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "EN 14511-4 | Heating",
      "column_1": "",
      "column_2": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "47.43 kW",
      "medium_temperature": "44.05 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "7.73 kW",
      "medium_temperature": "11.14 kW",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "6.13",
      "medium_temperature": "3.95",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "303 %",
      "medium_temperature": "215 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.77",
      "medium_temperature": "5.58",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "46.47 kW",
      "medium_temperature": "48.60 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "6.44",
      "medium_temperature": "4.08",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "28.29 kW",
      "medium_temperature": "29.58 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "7.83",
      "medium_temperature": "5.59",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.03 kW",
      "medium_temperature": "19.02 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.56",
      "medium_temperature": "6.53",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "20.03 kW",
      "medium_temperature": "20.02 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.56",
      "medium_temperature": "6.83",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "12 W",
      "column_2": "12 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "13969 kWh",
      "column_2": "20358 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "314 %",
      "medium_temperature": "223 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "8.06",
      "medium_temperature": "5.77",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "31.79 kW",
      "medium_temperature": "33.25 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "7.78",
      "medium_temperature": "5.27",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "19.35 kW",
      "medium_temperature": "20.24 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "8.56",
      "medium_temperature": "6.33",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "20.04 kW",
      "medium_temperature": "20.02 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "8.59",
      "medium_temperature": "6.79",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "20.02 kW",
      "medium_temperature": "20.05 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.36",
      "medium_temperature": "7.05",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "annual_energy_consumption_qhe": "",
      "16072_kwh": "",
      "23456_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "",
      "16072_kwh": "",
      "23456_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "annual_energy_consumption_qhe": "EN 14825 | Warmer Climate",
      "16072_kwh": "",
      "23456_kwh": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "304 %",
      "medium_temperature": "215 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "7.79",
      "medium_temperature": "5.57",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "33.77 kW",
      "medium_temperature": "35.32 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "7.49",
      "medium_temperature": "4.97",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "20.03 kW",
      "medium_temperature": "19.99 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.48",
      "medium_temperature": "6.59",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "52.53 kW",
      "medium_temperature": "54.94 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.92",
      "medium_temperature": "3.69",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "12 W",
      "medium_temperature": "12 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "9008 kWh",
      "medium_temperature": "13182 kWh",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPE-I_57_Premium_H_Brine_Water_and_Water_Water_37"
    }
  ]
}