{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41.pdf",
  "extraction_timestamp": "2025-11-17T15:51:54.943953",
  "total_records": 821,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Subtype WPF 04, WPF 04 cool, WPC 04, WPC 04 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPF 04, WPF 04 cool, WPC 04, WPC 04 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "1.05 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "23.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPF 04, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_04,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_04,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_04,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_04,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_04,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_04,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.90": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.90": "5.52",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.90": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.90": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.90": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.50",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.90": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.90": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.90": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.90": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.90": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.90": "2002 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.90": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.92": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.92": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.92": "54 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.92": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.92": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.92": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.92": "1.17 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.92": "2888 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.92": "4.80",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.92": "4.92",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.92": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.92": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "0.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "1310 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPF 04, average climates",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_04,_average_climates": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_04,_average_climates": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_04,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_04,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_04,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_04,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.52",
      "column_2": "4.18",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "54 W",
      "column_2": "54 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2002 kWh",
      "column_2": "2583 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPF 04 cool, all climates",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_04_cool,_all_climates": "Heating (low temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_04_cool,_all_climates": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_04_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_04_cool,_all_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_04_cool,_all_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04_cool,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04_cool,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_04_cool,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.90": "4.90 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.90": "5.52",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.90": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.90": "4.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.90": "4.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.50",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.90": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.90": "54 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.90": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.90": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.90": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.90": "2002 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.90": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.92": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.92": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.92": "54 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.92": "9 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.92": "0 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.92": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.92": "1.17 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.92": "2888 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.92": "4.80",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.92": "4.92",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.92": "0.90",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.92": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "0.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "1310 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPF 04 cool, average climates",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_04_cool,_average_climates": "Heating (medium temp)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_04_cool,_average_climates": "Indoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_04_cool,_average_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_04_cool,_average_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_04_cool,_average_climates": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04_cool,_average_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_04_cool,_average_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_04_cool,_average_climates": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.52",
      "column_2": "4.18",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "54 W",
      "column_2": "54 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2002 kWh",
      "column_2": "2583 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPC 04, all climates",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_04,_all_climates": "Heating (low temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_04,_all_climates": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_04,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_04,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_04,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_04,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.90": "4.90 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.90": "5.52",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.90": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.90": "4.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.90": "4.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.80 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.50",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.90": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.90": "54 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.90": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.90": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.90": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.90": "2002 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.90": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.92": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.92": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.92": "54 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.92": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.92": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.92": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.92": "1.17 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.92": "2888 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.92": "4.80",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.92": "4.92",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.92": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.92": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "0.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "1310 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPC 04, average climates",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_04,_average_climates": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_04,_average_climates": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_04,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_04,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_04,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_04,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.70 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.52",
      "column_2": "4.18",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "54 W",
      "column_2": "54 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2002 kWh",
      "column_2": "2583 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPC 04 cool, all climates",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_04_cool,_all_climates": "Heating (low temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_04_cool,_all_climates": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_04_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_04_cool,_all_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_04_cool,_all_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04_cool,_all_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04_cool,_all_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_04_cool,_all_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.90": "4.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.90": "5.52",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.90": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.90": "4.80 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.90": "4.50",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.80 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.90": "4.50",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.90": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.90": "54 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.90": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.90": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.90": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.90": "2002 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.90": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.90": "",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "195 %",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.00 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.27",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.50",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 21,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.92": "65 \u00b0C",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.92": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.92": "54 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.92": "9 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.92": "0 W",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.92": "Electricity",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.92": "1.17 kW",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.92": "2888 kWh",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.92": "4.80",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.92": "4.92",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.92": "0.90",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.92": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "187 %",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.87",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.80",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.29",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.80 kW",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "54 W",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.17 kW",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "0_w": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "0_w": "0.20 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "0_w": "1310 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.20 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Model WPC 04 cool, average climates",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_04_cool,_average_climates": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_04_cool,_average_climates": "Indoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_04_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_04_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_04_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_04_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_04_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.77 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.06 kW",
      "medium_temperature": "1.56 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.50",
      "medium_temperature": "2.72",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "45 dB(A)",
      "medium_temperature": "45 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "128 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.00 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.40",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "2.85",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.50 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.87",
      "medium_temperature": "3.35",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.90 kW",
      "medium_temperature": "4.60 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "3.73",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.90 kW",
      "column_2": "4.70 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.52",
      "column_2": "4.18",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.80 kW",
      "column_2": "4.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.50",
      "column_2": "2.72",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "54 W",
      "column_2": "54 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2002 kWh",
      "column_2": "2583 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_04__WPF_04_cool__WPC_04__WPC_04_cool_Brine_Water_41"
    }
  ]
}