{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45.pdf",
  "extraction_timestamp": "2025-11-17T15:51:59.096001",
  "total_records": 817,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Subtype WPF 07, WPF 07 cool, WPC 07, WPC 07 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPF 07, WPF 07 cool, WPC 07, WPC 07 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0020",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "1.72 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "23.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPF 07, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_07,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_07,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_07,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_07,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_07,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_07,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "7.50_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.31": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.31": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.31": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.31": "54 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.31": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.31": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.31": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.31": "1.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.31": "4184 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.31": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "wtol": "Poff",
      "65_\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "65_\u00b0c": "54 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "65_\u00b0c": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "65_\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: Type of energy\ninput",
      "65_\u00b0c": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: PSUP",
      "65_\u00b0c": "0.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "65_\u00b0c": "1888 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPF 07 cool, all climates",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_07_cool,_all_climates": "Heating (low temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_07_cool,_all_climates": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_07_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_07_cool,_all_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_07_cool,_all_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07_cool,_all_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07_cool,_all_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_07_cool,_all_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "7.50_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.31": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.31": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.31": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.31": "54 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.31": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.31": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.31": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.31": "1.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.31": "4184 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "wtol": "Poff",
      "65_\u00b0c": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "65_\u00b0c": "54 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "65_\u00b0c": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "65_\u00b0c": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: Type of energy\ninput",
      "65_\u00b0c": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: PSUP",
      "65_\u00b0c": "0.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "65_\u00b0c": "1888 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPC 07, all climates",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_07,_all_climates": "Heating (low temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_07,_all_climates": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_07,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_07,_all_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_07,_all_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_07,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "7.50_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.31": "0 m\u00b3/h",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.31": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.31": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.31": "54 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.31": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.31": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.31": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.31": "1.40 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.31": "4184 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.31": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "wtol": "Poff",
      "65_\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "65_\u00b0c": "54 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "65_\u00b0c": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "65_\u00b0c": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: Type of energy\ninput",
      "65_\u00b0c": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: PSUP",
      "65_\u00b0c": "0.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "65_\u00b0c": "1888 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPC 07 cool, all climates",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_07_cool,_all_climates": "Heating (low temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_07_cool,_all_climates": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_07_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_07_cool,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_07_cool,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_cool,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_cool,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_07_cool,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "7.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Colder Climate",
      "7.50_kw": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "211 %",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.48",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.42",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.70",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.93",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.97",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.31": "0 m\u00b3/h",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.31": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.31": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.31": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.31": "54 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.31": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.31": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.31": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.31": "1.40 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.31": "4184 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.31": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.31": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "204 %",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.17",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.73",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.50 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.40 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "wtol": "Poff",
      "65_\u00b0c": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "65_\u00b0c": "54 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "65_\u00b0c": "9 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "65_\u00b0c": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: Type of energy\ninput",
      "65_\u00b0c": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: PSUP",
      "65_\u00b0c": "0.50 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "65_\u00b0c": "1888 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPF 07, average climates",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_07,_average_climates": "Heating (medium temp)",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_07,_average_climates": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_07,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_07,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_07,_average_climates": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_07,_average_climates": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.52",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "6.90_kw": "6.90 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "6.90_kw": "0 m\u00b3/h",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "6.90_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "6.90_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "6.90_kw": "54 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "6.90_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "6.90_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "6.90_kw": "3891 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPF 07 cool, average climates",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_07_cool,_average_climates": "Heating (medium temp)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_07_cool,_average_climates": "Indoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_07_cool,_average_climates": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_07_cool,_average_climates": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.52",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "6.90_kw": "6.90 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "6.90_kw": "0 m\u00b3/h",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "6.90_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "6.90_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "6.90_kw": "54 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "6.90_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "6.90_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "6.90_kw": "3891 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPC 07 , average climates",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_07_,_average_climates": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_07_,_average_climates": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_07_,_average_climates": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_07_,_average_climates": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_07_,_average_climates": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_,_average_climates": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_,_average_climates": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_07_,_average_climates": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.52",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "6.90_kw": "6.90 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "6.90_kw": "0 m\u00b3/h",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "6.90_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "6.90_kw": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "6.90_kw": "54 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "6.90_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "6.90_kw": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "6.90_kw": "3891 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Model WPC 07 cool, average climates",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_07_cool,_average_climates": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_07_cool,_average_climates": "Indoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_07_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_07_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_07_cool,_average_climates": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_07_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_07_cool,_average_climates": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.50 kW",
      "medium_temperature": "6.91 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.55 kW",
      "medium_temperature": "2.35 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.84",
      "medium_temperature": "2.94",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "205 %",
      "medium_temperature": "139 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.32",
      "medium_temperature": "3.67",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.07",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "3.61",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "7.30 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "4.02",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "7.70 kW",
      "medium_temperature": "7.40 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.99",
      "medium_temperature": "4.52",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "7.50 kW",
      "6.90_kw": "6.90 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "4.84",
      "6.90_kw": "2.94",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "7.50_kw": "0 m\u00b3/h",
      "6.90_kw": "0 m\u00b3/h",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.50_kw": "0.90",
      "6.90_kw": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "7.50_kw": "65 \u00b0C",
      "6.90_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "7.50_kw": "54 W",
      "6.90_kw": "54 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "7.50_kw": "9 W",
      "6.90_kw": "9 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "7.50_kw": "0 W",
      "6.90_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "7.50_kw": "Electricity",
      "6.90_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "7.50_kw": "0.00 kW",
      "6.90_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "7.50_kw": "2912 kWh",
      "6.90_kw": "3891 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_07__WPF_07_cool__WPC_07__WPC_07_cool_Brine_Water_45"
    }
  ]
}