{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48.pdf",
  "extraction_timestamp": "2025-11-17T15:52:00.744290",
  "total_records": 582,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Subtype WPF 10, WPF 10 cool, WPC 10, WPC 10 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPF 10, WPF 10 cool, WPC 10, WPC 10 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0010",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2.03 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "23.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model WPF 10",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_10": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_10": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_10": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_10": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_10": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.91",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "137 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.61",
      "medium_temperature": "3.63",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.97",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "3.56",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.90 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "4.03",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.10 kW",
      "column_2": "10.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.60",
      "column_2": "4.60",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.30 kW",
      "column_2": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.03",
      "column_2": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.10 kW",
      "column_2": "9.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "2.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Rated airflow rate",
      "column_1": "0 m\u00b3/h",
      "column_2": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.90 kW",
      "column_2": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3799 kWh",
      "column_2": "5167 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "224 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "5.80",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "5.74",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "6.07",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "6.36",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "6.40",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.50 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.60",
      "medium_temperature": "5.60",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Rated airflow rate",
      "5.60": "0 m\u00b3/h",
      "5.03": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60": "0.90",
      "5.03": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.60": "65 \u00b0C",
      "5.03": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.60": "0 W",
      "5.03": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.60": "84 W",
      "5.03": "84 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.60": "9 W",
      "5.03": "9 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.60": "0 W",
      "5.03": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.60": "Electricity",
      "5.03": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.60": "2.55 kW",
      "5.03": "2.55 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.60": "5457 kWh",
      "5.03": "5457 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.60": "",
      "5.03": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.60": "",
      "5.03": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.60": "",
      "5.03": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "136 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.60",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "0 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.28",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "91.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "0 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "84 W",
      "medium_temperature": "84 W",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.55 kW 2.55 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2466 kWh",
      "column_2": "3367 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model WPF 10 cool",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_10_cool": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_10_cool": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_10_cool": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_10_cool": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_10_cool": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_10_cool": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_10_cool": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_10_cool": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.91",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "137 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.61",
      "medium_temperature": "3.63",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.97",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "3.56",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.90 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "4.03",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.10 kW",
      "column_2": "10.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.60",
      "column_2": "4.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.30 kW",
      "column_2": "9.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.03",
      "column_2": "2.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.10 kW",
      "column_2": "9.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "2.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Rated airflow rate",
      "column_1": "0 m\u00b3/h",
      "column_2": "0 m\u00b3/h",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.90 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3799 kWh",
      "column_2": "5167 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "224 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "5.80",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "6.07",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "6.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "6.36",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.47 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "6.40",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.50 kW",
      "column_2": "10.50 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.60",
      "column_2": "5.60",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "10.50 kW",
      "column_2": "10.30 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.60",
      "column_2": "5.03",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Rated airflow rate",
      "column_1": "0 m\u00b3/h",
      "column_2": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.55 kW",
      "column_2": "2.70 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5457 kWh",
      "column_2": "5457 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "50 dB(A)",
      "medium_temperature": "50 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "136 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.60",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "0 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.28",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.21",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "91.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.55 kW 2.70 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2466 kWh",
      "column_2": "3367 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model WPC 10",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_10": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_10": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_10": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_10": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_10": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_10": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_10": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_10": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "137 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.61",
      "medium_temperature": "3.63",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.97",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "3.56",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.90 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "4.03",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.10 kW",
      "column_2": "10.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.60",
      "column_2": "4.60",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.30 kW",
      "column_2": "9.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.03",
      "column_2": "2.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.10 kW",
      "column_2": "9.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "2.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Rated airflow rate",
      "column_1": "0 m\u00b3/h",
      "column_2": "0 m\u00b3/h",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.90 kW",
      "column_2": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3799 kWh",
      "column_2": "5167 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "144 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "5.80",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "3.55",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.03",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.48",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.87",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.50_kw": "5.60",
      "9.50_kw": "3.30",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "10.50 kW",
      "9.50_kw": "9.10 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "5.60",
      "9.50_kw": "2.83",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "10.50_kw": "0 m\u00b3/h",
      "9.50_kw": "0 m\u00b3/h",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "0.900",
      "9.50_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.50_kw": "65 \u00b0C",
      "9.50_kw": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.50_kw": "0 W",
      "9.50_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.50_kw": "84 W",
      "9.50_kw": "84 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.50_kw": "9 W",
      "9.50_kw": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.50_kw": "0 W",
      "9.50_kw": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.50_kw": "Electricity",
      "9.50_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.50_kw": "2.55 kW",
      "9.50_kw": "2.90 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.50_kw": "5457 kWh",
      "9.50_kw": "7549 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "136 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.60",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "0 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.28",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.21",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.55 kW 2.90 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2466 kWh",
      "column_2": "3367 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Model WPC 10 cool",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpc_10_cool": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpc_10_cool": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpc_10_cool": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpc_10_cool": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpc_10_cool": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_10_cool": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpc_10_cool": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpc_10_cool": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "10.31 kW",
      "medium_temperature": "9.28 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.05 kW",
      "medium_temperature": "3.18 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.02",
      "medium_temperature": "2.91",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "216 %",
      "medium_temperature": "137 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.61",
      "medium_temperature": "3.63",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.20 kW",
      "medium_temperature": "9.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.97",
      "medium_temperature": "2.97",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "9.60 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.56",
      "medium_temperature": "3.56",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "9.90 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "4.03",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "10.10 kW",
      "column_2": "10.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.60",
      "column_2": "4.60",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.30 kW",
      "column_2": "9.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "5.03",
      "column_2": "2.83",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.10 kW",
      "column_2": "9.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.83",
      "column_2": "2.83",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Rated airflow rate",
      "column_1": "0 m\u00b3/h",
      "column_2": "0 m\u00b3/h",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.90 kW",
      "column_2": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "3799 kWh",
      "column_2": "5167 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "224 %",
      "medium_temperature": "144 %",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.81",
      "medium_temperature": "3.80",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.50 kW",
      "medium_temperature": "9.60 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "3.55",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "9.90 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "6.07",
      "medium_temperature": "4.03",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.10 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.36",
      "medium_temperature": "4.48",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.70 kW",
      "medium_temperature": "10.30 kW",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.40",
      "medium_temperature": "4.87",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.90 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "10.50_kw": "5.60",
      "9.50_kw": "3.30",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "10.50 kW",
      "9.50_kw": "9.10 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "5.60",
      "9.50_kw": "2.83",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "10.50_kw": "0 m\u00b3/h",
      "9.50_kw": "0 m\u00b3/h",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "10.50_kw": "0.900",
      "9.50_kw": "0.900",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "10.50_kw": "65 \u00b0C",
      "9.50_kw": "65 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "10.50_kw": "0 W",
      "9.50_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "10.50_kw": "84 W",
      "9.50_kw": "84 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "10.50_kw": "9 W",
      "9.50_kw": "9 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "10.50_kw": "0 W",
      "9.50_kw": "0 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "10.50_kw": "Electricity",
      "9.50_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "10.50_kw": "2.55 kW",
      "9.50_kw": "2.90 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "10.50_kw": "5457 kWh",
      "9.50_kw": "7549 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "10.50_kw": "",
      "9.50_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "136 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "10.00 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.59",
      "medium_temperature": "3.60",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "0 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "0.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "10.40 kW",
      "medium_temperature": "9.50 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "3.28",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "10.60 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.21",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "10.30 kW",
      "medium_temperature": "9.10 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.03",
      "medium_temperature": "2.83",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.55 kW 2.90 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "84 W",
      "column_2": "84 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "9 W",
      "column_2": "9 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2466 kWh",
      "column_2": "3367 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_10__WPF_10_cool__WPC_10__WPC_10_cool_Brine_Water_48"
    }
  ]
}