{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49.pdf",
  "extraction_timestamp": "2025-11-17T15:52:03.544223",
  "total_records": 218,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Subtype WPF 13 basic",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPF 13 basic",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0012",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2.5 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "25.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Model WPF 13 basic, all climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_13_basic,_all_climates": "Heating (low temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_13_basic,_all_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_13_basic,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_13_basic,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_13_basic,_all_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_13_basic,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_13_basic,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_13_basic,_all_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "failed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.59 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = 12\u00b0C",
      "0.900": "12.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = 12\u00b0C",
      "0.900": "5.63",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = +12 \u00b0C",
      "0.900": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = Tbiv",
      "0.900": "12.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = Tbiv",
      "0.900": "4.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "12.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "4.42",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "0.900": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "WTOL",
      "0.900": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Poff",
      "0.900": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PTO",
      "0.900": "78 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PSB",
      "0.900": "3 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "PCK",
      "0.900": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "0.900": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Supplementary Heater: PSUP",
      "0.900": "0.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "Annual energy consumption Qhe",
      "0.900": "5285 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.900": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "",
      "0.900": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "cdh_tj_=_+7_\u00b0c": "EN 12102-1 | Colder Climate",
      "0.900": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "196 %",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.10",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.31",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.56",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.90",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.70_kw": "4.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "12.70_kw": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "12.70_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "12.70_kw": "78 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "12.70_kw": "3 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "12.70_kw": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "12.70_kw": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "12.70_kw": "3.30 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "12.70_kw": "7542 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "12.70_kw": "12.70",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "12.70_kw": "4.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "12.70_kw": "0.90",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "12.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "12.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "12.70_kw": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.94",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "0 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "12.90 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.34",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "12.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.60 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.42",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.30 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "wtol": "Poff",
      "60_\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "PTO",
      "60_\u00b0c": "78 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "PSB",
      "60_\u00b0c": "3 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "PCK",
      "60_\u00b0c": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: Type of energy\ninput",
      "60_\u00b0c": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "Supplementary Heater: PSUP",
      "60_\u00b0c": "0.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "wtol": "Annual energy consumption Qhe",
      "60_\u00b0c": "3407 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Model WPF 13 basic, average climates",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_13_basic,_average_climates": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_13_basic,_average_climates": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_13_basic,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_13_basic,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_13_basic,_average_climates": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_13_basic,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_13_basic,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_13_basic,_average_climates": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "failed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.59 kW",
      "medium_temperature": "11.60 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.85 kW",
      "medium_temperature": "4.52 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.57",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "122 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.92",
      "medium_temperature": "3.26",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "11.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "2.69",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.70 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.84",
      "medium_temperature": "3.20",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "12.30 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.21",
      "medium_temperature": "3.60",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "12.90 kW",
      "column_2": "12.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "5.63",
      "column_2": "4.09",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "12.60 kW",
      "column_2": "11.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "4.42",
      "column_2": "2.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.60 kW",
      "column_2": "11.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.42",
      "column_2": "2.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "78 W",
      "column_2": "78 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "3 W",
      "column_2": "3 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5285 kWh",
      "column_2": "7350 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_13_basic_Brine_Water_49"
    }
  ]
}