{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53.pdf",
  "extraction_timestamp": "2025-11-17T15:52:04.666815",
  "total_records": 405,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Subtype WPF 16, WPF 16 cool",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPF 16, WPF 16 cool",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0027",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Brine/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2.35 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "13.10.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Model WPF 16, average climates",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_16,_average_climates": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_16,_average_climates": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_16,_average_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_16,_average_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_16,_average_climates": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16,_average_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16,_average_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_16,_average_climates": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.89",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "134 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.54",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.01",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.49",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.85",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.48": "17.00 kW",
      "4.27": "15.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.48": "4.54",
      "4.27": "2.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "17.00 kW",
      "4.27": "15.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "4.54",
      "4.27": "2.89",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Rated airflow rate",
      "5.48": "0 m\u00b3/h",
      "4.27": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "0.90",
      "4.27": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.48": "65 \u00b0C",
      "4.27": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.48": "0 W",
      "4.27": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.48": "139 W",
      "4.27": "139 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.48": "9 W",
      "4.27": "9 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.48": "0 W",
      "4.27": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.48": "Electricity",
      "4.27": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.48": "0.00 kW",
      "4.27": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.48": "7128 kWh",
      "4.27": "9198 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Model WPF 16, all climates",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_16,_all_climates": "Heating (low temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_16,_all_climates": "Indoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_16,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_16,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_16,_all_climates": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_16,_all_climates": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.48": "17.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.48": "4.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "17.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "4.54",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Rated airflow rate",
      "5.48": "0 m\u00b3/h",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.48": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.48": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.48": "139 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.48": "9 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.48": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.48": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.48": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.48": "7128 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.48": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.90": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.90": "139 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.90": "9 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.90": "0 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.90": "4.07 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.90": "10274 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.90": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.90": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "0.90": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "139 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.07 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "4635 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Model WPF 16 cool, average climates",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_16_cool,_average_climates": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_16_cool,_average_climates": "Indoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_16_cool,_average_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_16_cool,_average_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_16_cool,_average_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16_cool,_average_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16_cool,_average_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_16_cool,_average_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "15.60 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "4.45 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.89",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "0 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "134 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "3.54",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "15.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "3.01",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "16.30 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.49",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "16.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "3.85",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "16.90 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.48": "17.00 kW",
      "4.27": "15.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.48": "4.54",
      "4.27": "2.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "17.00 kW",
      "4.27": "15.80 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "4.54",
      "4.27": "2.89",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Rated airflow rate",
      "5.48": "0 m\u00b3/h",
      "4.27": "0 m\u00b3/h",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "0.90",
      "4.27": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.48": "65 \u00b0C",
      "4.27": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.48": "0 W",
      "4.27": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.48": "139 W",
      "4.27": "139 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.48": "9 W",
      "4.27": "9 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.48": "0 W",
      "4.27": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.48": "Electricity",
      "4.27": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.48": "0.00 kW",
      "4.27": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.48": "7128 kWh",
      "4.27": "9198 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Model WPF 16 cool, all climates",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpf_16_cool,_all_climates": "Heating (low temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpf_16_cool,_all_climates": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpf_16_cool,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpf_16_cool,_all_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpf_16_cool,_all_climates": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16_cool,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpf_16_cool,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpf_16_cool,_all_climates": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "No",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "Brine/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "17.02 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.75 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "189 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.93",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "4.59",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.16",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "5.48": "17.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "5.48": "4.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "17.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "4.54",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Rated airflow rate",
      "5.48": "0 m\u00b3/h",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.48": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "5.48": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "5.48": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "5.48": "139 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "5.48": "9 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "5.48": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.48": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "5.48": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "5.48": "7128 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.48": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "5.48": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Colder Climate",
      "5.48": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "194 %",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.06",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "5.02",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.30 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.24",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.43",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.46",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.92",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "0.90": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "0.90": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "0.90": "139 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "0.90": "9 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "0.90": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "0.90": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "0.90": "4.07 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "0.90": "10274 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "0.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "cdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "0.90": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "188 %",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.91",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "17.20 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.81",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "17.40 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "5.26",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "17.00 kW",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "139 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "9 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "0 W",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.07 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "supplementary_heater:_type_of_energy_input": "Supplementary Heater: PSUP",
      "electricity": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "supplementary_heater:_type_of_energy_input": "Annual energy consumption Qhe",
      "electricity": "4635 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPF_16__WPF_16_cool_Brine_Water_53"
    }
  ]
}