{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62.pdf",
  "extraction_timestamp": "2025-11-17T15:52:17.376300",
  "total_records": 550,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Subtype WPL 07 ACS classic",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPL 07 ACS classic",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0060",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "1.1 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "19.01.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model WPL 07 ACS classic + HSBB 200 classic, HSBB 200 S classic",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_07_acs_classic_+_hsbb_200_classic,_hsbb_200_s_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.59",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "116 %",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.96",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "2.94",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.13",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.34",
      "medium_temperature": "5.13",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.20",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "2.01",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 3,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.58 kW",
      "column_2": "3.83 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1771 kWh",
      "column_2": "2672 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW 3.83 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model WPL 07 ACS classic",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_07_acs_classic": "Heating (low temp)",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_07_acs_classic": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_07_acs_classic": "Warmer Climate, Colder Climate",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_07_acs_classic": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_07_acs_classic": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_07_acs_classic": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_07_acs_classic": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.27 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.62 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "1.59_kw": "5.81",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "1.59_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "1.59_kw": "1.66 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "1.59_kw": "6.34",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "1.59_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "1.59_kw": "3.20 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "1.59_kw": "2.88",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.59_kw": "3.05 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "1.59_kw": "2.07",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Rated airflow rate",
      "1.59_kw": "0 m\u00b3/h",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "1.59_kw": "0.900",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "1.59_kw": "60 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "1.59_kw": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "1.59_kw": "30 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "1.59_kw": "17 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "1.59_kw": "5 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "1.59_kw": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "1.59_kw": "0.58 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "1.59_kw": "1771 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.59_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "1.59_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "1.59_kw": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "148 %",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.38 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.77",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "2.05 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.20",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.25 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.39 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.03",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.64 kW",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.22": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "6.22": "2.76 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "6.22": "2.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.22": "2.33 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.22": "2.13",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Rated airflow rate",
      "6.22": "0 m\u00b3/h",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.22": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "WTOL",
      "6.22": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Poff",
      "6.22": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PTO",
      "6.22": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PSB",
      "6.22": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "PCK",
      "6.22": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.22": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "6.22": "3.38 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "6.22": "2208 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "cop_tj_=_12\u00b0c": "EN 12102-1 | Warmer Climate",
      "6.22": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "0 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "200 %",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.00 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.07",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "0.00 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "0.00",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.04 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.39",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.18",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.63 kW",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.14",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.38 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = Tbiv",
      "3.04_kw": "3.39",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04_kw": "3.04 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04_kw": "3.39",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Rated airflow rate",
      "3.04_kw": "0 m\u00b3/h",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.04_kw": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "WTOL",
      "3.04_kw": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Poff",
      "3.04_kw": "17 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PTO",
      "3.04_kw": "30 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PSB",
      "3.04_kw": "17 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "PCK",
      "3.04_kw": "5 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "3.04_kw": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Supplementary Heater: PSUP",
      "3.04_kw": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tbiv": "Annual energy consumption Qhe",
      "3.04_kw": "791 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model WPL 07 ACS classic + HSBC 200 classic, HSBC 200 S classic",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "Indoor, Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_07_acs_classic_+_hsbc_200_classic,_hsbc_200_s_classic": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.59",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "116 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.96",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "2.94",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.13",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.34",
      "medium_temperature": "5.13",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.20",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "2.20",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.58 kW",
      "column_2": "3.83 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1771 kWh",
      "column_2": "2672 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW 3.83 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model WPL 07 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile M\"",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "91 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.08",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:58 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "39.8 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "48.9 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "226 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "58 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.59",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 13,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "116 %",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.96",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "2.94",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.13",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.34",
      "medium_temperature": "5.13",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.20",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "2.20",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 13,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.58 kW",
      "column_2": "3.83 kW",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1771 kWh",
      "column_2": "2672 kWh",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW 3.83 kW",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Model WPL 07 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile L\"",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Heating + DHW + low temp",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Indoor, Outdoor",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Yes",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_07_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "116 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.76",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "1:50 h:min",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "39.8 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.1 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "219 l",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "l": "",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 15,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "104 %",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "1.00",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "2:52 h:min",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "42.1 W",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "245 l",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 15,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "50 h:min",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "heating_up_time_2",
      "value": "52 h:min",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "complete_power_supply_failure": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "complete_power_supply_failure": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "2.27 kW",
      "medium_temperature": "1.92 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.50 kW",
      "medium_temperature": "0.74 kW",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.54",
      "medium_temperature": "2.59",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "33 dB(A)",
      "medium_temperature": "33 dB(A)",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "52 dB(A)",
      "medium_temperature": "52 dB(A)",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "166 %",
      "medium_temperature": "116 %",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "3.62 kW",
      "medium_temperature": "3.83 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.22",
      "medium_temperature": "2.96",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.79 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.88",
      "medium_temperature": "2.01",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "1.95 kW",
      "medium_temperature": "2.01 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "2.94",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "1.59 kW",
      "medium_temperature": "1.25 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "4.13",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "1.66 kW",
      "medium_temperature": "1.54 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.34",
      "medium_temperature": "5.13",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "3.20 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.88",
      "medium_temperature": "2.20",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.04 kW",
      "medium_temperature": "3.09 kW",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.51",
      "medium_temperature": "2.20",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Rated airflow rate",
      "low_temperature": "0 m\u00b3/h",
      "medium_temperature": "0 m\u00b3/h",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "17 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "30 W",
      "source_page": 16,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "17 W",
      "column_2": "17 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "5 W",
      "column_2": "5 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.58 kW",
      "column_2": "3.83 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1771 kWh",
      "column_2": "2672 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.58 kW 3.83 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_07_ACS_classic_Outdoor_Air_Water_62"
    }
  ]
}