{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66.pdf",
  "extraction_timestamp": "2025-11-17T15:52:21.674931",
  "total_records": 890,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Subtype WPL 13/17 ACS classic",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPL 13/17 ACS classic",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0062",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "19.01.2017",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "stiebel_eltron_gmbh_&_co_kg": "HP KEYMARK certification scheme rules rev. no. 6",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 13 ACS classic + HSBC 200, HSBC 200S",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_13_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:50 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "50 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "6.80_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.80_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.80_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.80_kw": "2.90",
      "7.55_kw": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.80_kw": "3.89 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.80_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.80_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.80_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.80_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.80_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.80_kw": "2.90",
      "7.55_kw": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "6.30 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "2.80",
      "7.55_kw": "1.97",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.80_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.80_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.80_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.80_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.80_kw": "0.50 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.80_kw": "3120 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 7.55 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ACS classic + HSBC 200, HSBC 200S",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_acs_classic_+_hsbc_200,_hsbc_200s": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:50 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "50 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "9.19_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.19_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.19_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.19_kw": "2.72",
      "7.55_kw": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.19_kw": "5.22 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.19_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.19_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.19_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.19_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.19_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.19_kw": "2.72",
      "7.55_kw": "2.28",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "7.92 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "2.64",
      "7.55_kw": "1.97",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.19_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.19_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.19_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.19_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.19_kw": "1.27 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.19_kw": "4218 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.27 kW 7.55 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 13 ACS classic + HSBB 200, HSBB 200 S",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_13_acs_classic_+_hsbb_200,_hsbb_200_s": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:50 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "50 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "6.80_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.80_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.80_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.80_kw": "2.90",
      "7.55_kw": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.80_kw": "3.89 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.80_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.80_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.80_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.80_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.80_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.80_kw": "2.90",
      "7.55_kw": "2.28",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "6.30 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "2.80",
      "7.55_kw": "1.97",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.80_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.80_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.80_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.80_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.80_kw": "0.50 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.80_kw": "3120 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 7.55 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 13 ACS classic, low temperature, all climates",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "Heating (low temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_13_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.80 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "6.02 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.89 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "3.39 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "6.78",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "6.02 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "2.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "6.30 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.80",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "30 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "17 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "5 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "0.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "3120 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.60": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "151 %",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.85",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "3.51 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.30",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "2.28 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.55",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.79 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.80 kW",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.70",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.50_kw": "2.40",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "4.50_kw": "60 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "4.50_kw": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "4.50_kw": "30 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "4.50_kw": "17 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "4.50_kw": "5 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "4.50_kw": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "4.50_kw": "5.80 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "4.50_kw": "3713 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "4.50_kw": "5.80",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "4.50_kw": "2.70",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "4.50_kw": "0.90",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.50_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "4.50_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "4.50_kw": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "213 %",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "6.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.41",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "6.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "6.30 kW",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.60",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.80 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "5_w": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "5_w": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "5_w": "1556 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ACS classic + HSBB 200, HSBB 200S",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_acs_classic_+_hsbb_200,_hsbb_200s": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "113 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.70",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "01:50 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "35.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.5 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "245 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "50 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "9.19_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.19_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.19_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.19_kw": "2.72",
      "7.55_kw": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.19_kw": "5.22 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.19_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.19_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.19_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.19_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.19_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.19_kw": "2.72",
      "7.55_kw": "2.28",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "7.92 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "2.64",
      "7.55_kw": "1.97",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.19_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.19_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.19_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.19_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.19_kw": "1.27 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.19_kw": "4218 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.27 kW 7.55 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ACS classic, low temperature, all climates",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "Heating (low temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "Warmer Climate, Colder Climate",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_acs_classic,_low_temperature,_all_climates": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.19 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.50",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.72",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.22 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.35",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.50 kW",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.60": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.60": "3.39 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.60": "6.78",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.60": "0.90",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.60": "8.13 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.60": "2.72",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "7.92 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.60": "2.64",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.60": "60 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.60": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.60": "30 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.60": "17 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.60": "5 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.60": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.60": "1.27 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.60": "4218 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.60": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "6.60": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "147 %",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.70 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.75",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "5.27 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.17",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "3.21 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "2.79 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.81",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.71",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.10 kW",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.54",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.27 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.80_kw": "2.19",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "5.80_kw": "60 \u00b0C",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "5.80_kw": "17 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "5.80_kw": "30 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "5.80_kw": "17 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "5.80_kw": "5 W",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "5.80_kw": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "5.80_kw": "8.70 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "5.80_kw": "5722 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Pdh Tj = -15\u00b0C (if TOL",
      "5.80_kw": "7.10",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "COP Tj = -15\u00b0C (if TOL",
      "5.80_kw": "2.54",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = -15 \u00b0C",
      "5.80_kw": "0.90",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.80_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "",
      "5.80_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pdh_tj_=_tol_or_pdh_tj_=_tdesignh_if_tol_<_tdesignh": "EN 12102-1 | Warmer Climate",
      "5.80_kw": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "215 %",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.44",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.44",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.89 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.37 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "6.61",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.44",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.60 kW",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.44",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "17 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "30 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "17 W",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 8.70 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "pck": "Supplementary Heater: Type of energy\ninput",
      "5_w": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pck": "Supplementary Heater: PSUP",
      "5_w": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "pck": "Annual energy consumption Qhe",
      "5_w": "1867 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 13 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile M\"",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "93 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.13",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:16 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "39.6 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.9 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "262 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "16 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "6.80_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.80_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.80_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.80_kw": "2.90",
      "7.55_kw": "1.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.80_kw": "3.89 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.80_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.80_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.80_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.80_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.80_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.80_kw": "2.90",
      "7.55_kw": "2.28",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "6.30 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "2.80",
      "7.55_kw": "1.97",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.80_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.80_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.80_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.80_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.80_kw": "0.50 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.80_kw": "3120 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 7.55 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 13 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile L\"",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_13_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "102 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.43",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:15 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.7 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "253 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "15 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "6.80_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "6.80_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "6.80_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "6.80_kw": "2.90",
      "7.55_kw": "1.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "6.80_kw": "3.89 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "6.80_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "6.80_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "6.80_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "6.80_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "6.80_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "6.80_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "6.80_kw": "6.02 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "6.80_kw": "2.90",
      "7.55_kw": "2.28",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "6.30 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.80_kw": "2.80",
      "7.55_kw": "1.97",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "6.80_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "6.80_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "6.80_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "6.80_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "6.80_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "6.80_kw": "0.50 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "6.80_kw": "3120 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.50 kW 7.55 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile M\"",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "93 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "2.12",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "01:16 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "39.6 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.9 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "262 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_01",
      "value": "16 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "9.19_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.19_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.19_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.19_kw": "2.72",
      "7.55_kw": "1.97",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.19_kw": "5.22 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.19_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.19_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.19_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.19_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.19_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.19_kw": "2.72",
      "7.55_kw": "2.28",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "7.92 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "2.64",
      "7.55_kw": "1.97",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.19_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.19_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.19_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.19_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.19_kw": "1.27 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.19_kw": "4218 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.27 kW 7.55 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ACS classic + HSBB/HSBC 180 (S) Plus (GB) \"Profile L\"",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_acs_classic_+_hsbb/hsbc_180_(s)_plus_(gb)_\"profile_l\"": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "102 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.43",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "02:15 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "37.7 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "54.0 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "253 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.86 kW",
      "medium_temperature": "4.31 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.02 kW",
      "medium_temperature": "1.58 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.76",
      "medium_temperature": "2.73",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "27 dB(A)",
      "medium_temperature": "27 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "57 dB(A)",
      "medium_temperature": "57 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "177 %",
      "medium_temperature": "125 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_02",
      "value": "15 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "prated": "SCOP",
      "9.19_kw": "4.50",
      "7.55_kw": "3.21",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.19_kw": "-7 \u00b0C",
      "7.55_kw": "-5 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.19_kw": "-10 \u00b0C",
      "7.55_kw": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.19_kw": "2.72",
      "7.55_kw": "1.97",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.19_kw": "5.22 kW",
      "7.55_kw": "4.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.19_kw": "4.35",
      "7.55_kw": "3.25",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.19_kw": "3.50 kW",
      "7.55_kw": "2.60 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.19_kw": "6.60",
      "7.55_kw": "4.56",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.19_kw": "3.39 kW",
      "7.55_kw": "3.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.19_kw": "6.78",
      "7.55_kw": "5.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.19_kw": "0.90",
      "7.55_kw": "0.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.19_kw": "8.13 kW",
      "7.55_kw": "6.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.19_kw": "2.72",
      "7.55_kw": "2.28",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "7.92 kW",
      "7.55_kw": "5.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.19_kw": "2.64",
      "7.55_kw": "1.97",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.19_kw": "60 \u00b0C",
      "7.55_kw": "60 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.19_kw": "30 W",
      "7.55_kw": "30 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.19_kw": "17 W",
      "7.55_kw": "17 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.19_kw": "5 W",
      "7.55_kw": "5 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.19_kw": "Electricity",
      "7.55_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.19_kw": "1.27 kW",
      "7.55_kw": "7.55 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.19_kw": "4218 kWh",
      "7.55_kw": "4865 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.27 kW 7.55 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_13_17_ACS_classic_Outdoor_Air_Water_66"
    }
  ]
}