{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68.pdf",
  "extraction_timestamp": "2025-11-17T15:52:25.104925",
  "total_records": 946,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Subtype WPL 17 I(K)CS classic",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPL 17 I(K)CS classic",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0224",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "2.6 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "04.09.2019",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "stiebel_eltron_gmbh_&_co_kg": "HP KEYMARK certification scheme rules rev. no. 5",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 IKCS classic",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ikcs_classic": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ikcs_classic": "Indoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ikcs_classic": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ikcs_classic": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ikcs_classic": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ikcs_classic": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ikcs_classic": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.51",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "126 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.21",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.13",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.25": "0.90",
      "4.44": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.25": "3.39 kW",
      "4.44": "3.14 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.25": "8.03",
      "4.44": "6.21",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.25": "0.90",
      "4.44": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.25": "7.93 kW",
      "4.44": "6.28 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.25": "2.61",
      "4.44": "2.13",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.25": "7.29 kW",
      "4.44": "2.77 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.25": "2.55",
      "4.44": "1.83",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.25": "0.90",
      "4.44": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.25": "60 \u00b0C",
      "4.44": "60 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.25": "56 W",
      "4.44": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.25": "21 W",
      "4.44": "21 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.25": "56 W",
      "4.44": "56 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.25": "26 W",
      "4.44": "26 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.25": "Electricity",
      "4.44": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.25": "1.91 kW",
      "4.44": "4.43 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.25": "4621 kWh",
      "4.44": "4564 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.25": "",
      "4.44": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.25": "",
      "4.44": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.25": "",
      "4.44": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "126 %",
      "medium_temperature": "105 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.23",
      "medium_temperature": "2.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "2.26",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.29 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.49",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.82",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.75",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 4.43 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "5.13 kW",
      "2.26": "5.24 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "2.27",
      "2.26": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.73": "0.900",
      "2.26": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.73": "60 \u00b0C",
      "2.26": "60 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.73": "56 W",
      "2.26": "56 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.73": "21 W",
      "2.26": "21 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.73": "56 W",
      "2.26": "56 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.73": "26 W",
      "2.26": "26 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.73": "Electricity",
      "2.26": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.73": "13.20 kW",
      "2.26": "12.70 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.73": "10074 kWh",
      "2.26": "11651 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.73": "6.21",
      "2.26": "6.18",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.73": "2.43",
      "2.26": "1.48",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.73": "0.900",
      "2.26": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.73": "",
      "2.26": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.73": "",
      "2.26": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.73": "",
      "2.26": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "142 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.63",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.30",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 4,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.20 kW 12.70 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1262 kWh",
      "column_2": "1584 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ICS classic",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ics_classic": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ics_classic": "Indoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ics_classic": "Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ics_classic": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ics_classic": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ics_classic": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ics_classic": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "No",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.90 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.58",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.24",
      "medium_temperature": "3.30",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.98 kW",
      "medium_temperature": "6.39 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.17",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.25 kW",
      "medium_temperature": "4.81 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.19",
      "medium_temperature": "3.14",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.26 kW",
      "medium_temperature": "4.25 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.44": "0.90",
      "4.56": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.44": "3.43 kW",
      "4.56": "3.18 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.44": "8.21",
      "4.56": "6.33",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.44": "0.90",
      "4.56": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.44": "7.98 kW",
      "4.56": "6.39 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.44": "2.65",
      "4.56": "2.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.44": "7.35 kW",
      "4.56": "2.77 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.44": "2.59",
      "4.56": "1.83",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.44": "0.90",
      "4.56": "0.90",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "5.44": "60 \u00b0C",
      "4.56": "60 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "5.44": "56 W",
      "4.56": "56 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "5.44": "21 W",
      "4.56": "21 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "5.44": "56 W",
      "4.56": "56 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "5.44": "26 W",
      "4.56": "26 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.44": "Electricity",
      "4.56": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.44": "1.65 kW",
      "4.56": "4.43 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.44": "4387 kWh",
      "4.56": "4506 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.44": "",
      "4.56": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "5.44": "",
      "4.56": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.44": "",
      "4.56": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "130 %",
      "medium_temperature": "112 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.33",
      "medium_temperature": "2.86",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.31",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.39 kW",
      "medium_temperature": "4.96 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.42",
      "medium_temperature": "3.61",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.26 kW",
      "medium_temperature": "4.27 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "4.98",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.43 kW",
      "medium_temperature": "3.26 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.21",
      "medium_temperature": "6.88",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 4.43 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81": "5.24 kW",
      "2.31": "5.24 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81": "2.33",
      "2.31": "2.33",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.81": "0.900",
      "2.31": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "WTOL",
      "2.81": "60 \u00b0C",
      "2.31": "60 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Poff",
      "2.81": "56 W",
      "2.31": "56 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PTO",
      "2.81": "21 W",
      "2.31": "21 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PSB",
      "2.81": "56 W",
      "2.31": "56 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "PCK",
      "2.81": "26 W",
      "2.31": "26 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: Type of energy\ninput",
      "2.81": "Electricity",
      "2.31": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Supplementary Heater: PSUP",
      "2.81": "13.40 kW",
      "2.31": "13.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Annual energy consumption Qhe",
      "2.81": "9919 kWh",
      "2.31": "11197 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Pdh Tj = -15\u00b0C (if TOL",
      "2.81": "6.29",
      "2.31": "6.24",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "COP Tj = -15\u00b0C (if TOL",
      "2.81": "2.47",
      "2.31": "2.32",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "Cdh Tj = -15 \u00b0C",
      "2.81": "0.900",
      "2.31": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.81": "",
      "2.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "",
      "2.81": "",
      "2.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "cop_tj_=_tbiv": "EN 12102-1 | Warmer Climate",
      "2.81": "",
      "2.31": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "145 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.69",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.30",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.35 kW",
      "medium_temperature": "3.01 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.50",
      "medium_temperature": "5.35",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.83",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.83",
      "medium_temperature": "2.27",
      "source_page": 8,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.40 kW 13.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "60 \u00b0C",
      "column_2": "60 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "21 W",
      "column_2": "21 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "56 W",
      "column_2": "56 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "26 W",
      "column_2": "26 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1247 kWh",
      "column_2": "1592 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ICS classic + SBB 300-1 Plus \"Profile XL\"",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "Indoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:51 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "63.2 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.9 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "485 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.90 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.58",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 10,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "51 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "scop": "Tbiv",
      "4.24": "-7 \u00b0C",
      "3.30": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.24": "-10 \u00b0C",
      "3.30": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.24": "7.98 kW",
      "3.30": "6.39 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.24": "2.65",
      "3.30": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.24": "5.25 kW",
      "3.30": "4.81 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.24": "4.19",
      "3.30": "3.14",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.24": "4.26 kW",
      "3.30": "4.25 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.24": "5.44",
      "3.30": "4.56",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.24": "3.43 kW",
      "3.30": "3.18 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.24": "8.21",
      "3.30": "6.33",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.24": "7.98 kW",
      "3.30": "6.39 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.24": "2.65",
      "3.30": "2.17",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "7.35 kW",
      "3.30": "2.77 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "2.59",
      "3.30": "1.83",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.24": "60 \u00b0C",
      "3.30": "60 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.24": "56 W",
      "3.30": "56 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.24": "21 W",
      "3.30": "21 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.24": "56 W",
      "3.30": "56 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.24": "26 W",
      "3.30": "26 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.24": "Electricity",
      "3.30": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.24": "1.65 kW",
      "3.30": "4.43 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.24": "4387 kWh",
      "3.30": "4506 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.24": "",
      "3.30": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.24": "",
      "3.30": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "EN 12102-1 | Colder Climate",
      "4.24": "",
      "3.30": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "130 %",
      "medium_temperature": "112 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.33",
      "medium_temperature": "2.86",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.31",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 11,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 4.43 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "5.39_kw": "4.42",
      "4.96_kw": "3.61",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.39_kw": "4.26 kW",
      "4.96_kw": "4.27 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.39_kw": "5.65",
      "4.96_kw": "4.98",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.39_kw": "3.43 kW",
      "4.96_kw": "3.26 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.39_kw": "8.21",
      "4.96_kw": "6.88",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.39_kw": "8.13 kW",
      "4.96_kw": "7.84 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.39_kw": "2.81",
      "4.96_kw": "2.31",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "5.24 kW",
      "4.96_kw": "5.24 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "2.33",
      "4.96_kw": "2.33",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "5.39_kw": "60 \u00b0C",
      "4.96_kw": "60 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "5.39_kw": "56 W",
      "4.96_kw": "56 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "5.39_kw": "21 W",
      "4.96_kw": "21 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "5.39_kw": "56 W",
      "4.96_kw": "56 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "5.39_kw": "26 W",
      "4.96_kw": "26 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.39_kw": "Electricity",
      "4.96_kw": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.39_kw": "13.40 kW",
      "4.96_kw": "13.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.39_kw": "9919 kWh",
      "4.96_kw": "11197 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.39_kw": "6.29",
      "4.96_kw": "6.24",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.39_kw": "2.47",
      "4.96_kw": "2.32",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "145 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "2.27",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.30",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 12,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.40 kW 13.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.35_kw": "7.50",
      "3.01_kw": "5.35",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.35_kw": "0.90",
      "3.01_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.35_kw": "5.02 kW",
      "3.01_kw": "4.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.35_kw": "3.83",
      "3.01_kw": "2.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "5.02 kW",
      "3.01_kw": "4.42 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "3.83",
      "3.01_kw": "2.27",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "0.90",
      "3.01_kw": "0.90",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.35_kw": "60 \u00b0C",
      "3.01_kw": "60 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.35_kw": "56 W",
      "3.01_kw": "56 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.35_kw": "21 W",
      "3.01_kw": "21 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.35_kw": "56 W",
      "3.01_kw": "56 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.35_kw": "26 W",
      "3.01_kw": "26 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.35_kw": "Electricity",
      "3.01_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.35_kw": "0.00 kW",
      "3.01_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.35_kw": "1247 kWh",
      "3.01_kw": "1592 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 IKCS classic + SBB 300-1 Plus \"Profile XL\"",
      "source_page": 14,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "Heating + DHW + low temp",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "Indoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_xl\"": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "107 %",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.55",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "3:51 h:min",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "63.2 W",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "55.9 \u00b0C",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "485 l",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.21",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "5:16 h:min",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.6 W",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.2 \u00b0C",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "386 l",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.21",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "5:16 h:min",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.6 W",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.2 \u00b0C",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "386 l",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_3",
      "value": "51 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "heating_up_time_5",
      "value": "16 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "heating_up_time_5",
      "value": "16 h:min",
      "source_page": 14,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 15,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.51",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 15,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "126 %",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.21",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.44",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.21",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.13",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.83",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 15,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "4.43 kW",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4621 kWh",
      "column_2": "4564 kWh",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "126 %",
      "medium_temperature": "105 %",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.23",
      "medium_temperature": "2.69",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "2.26",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.29 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.49",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.82",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.75",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.26",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.00",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10074 kWh",
      "medium_temperature": "11651 kWh",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.21",
      "medium_temperature": "6.18",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.43",
      "medium_temperature": "1.48",
      "source_page": 16,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 4.43 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.20 kW 12.70 kW",
      "source_page": 16,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 17,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 17,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "142 %",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.63",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.30",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1262 kWh",
      "medium_temperature": "1584 kWh",
      "source_page": 17,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 ICS classic + SBB 300-1 Plus \"Profile M\"",
      "source_page": 18,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "Indoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ics_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "n/a": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "n/a": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "86 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "1.88",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "2:56 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "69.4 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.7 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "479 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "m": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.27 kW",
      "medium_temperature": "3.81 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.90 kW",
      "medium_temperature": "1.48 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.74",
      "medium_temperature": "2.58",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "167 %",
      "medium_temperature": "129 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 18,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "56 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "scop": "Tbiv",
      "4.24": "-7 \u00b0C",
      "3.30": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.24": "-10 \u00b0C",
      "3.30": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.24": "7.98 kW",
      "3.30": "6.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.24": "2.65",
      "3.30": "2.17",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.24": "5.25 kW",
      "3.30": "4.81 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.24": "4.19",
      "3.30": "3.14",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.24": "4.26 kW",
      "3.30": "4.25 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.24": "5.44",
      "3.30": "4.56",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.24": "3.43 kW",
      "3.30": "3.18 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.24": "8.21",
      "3.30": "6.33",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.24": "7.98 kW",
      "3.30": "6.39 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.24": "2.65",
      "3.30": "2.17",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "7.35 kW",
      "3.30": "2.77 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "2.59",
      "3.30": "1.83",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.24": "0.90",
      "3.30": "0.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.24": "60 \u00b0C",
      "3.30": "60 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.24": "56 W",
      "3.30": "56 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.24": "21 W",
      "3.30": "21 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.24": "56 W",
      "3.30": "56 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.24": "26 W",
      "3.30": "26 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.24": "Electricity",
      "3.30": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.24": "1.65 kW",
      "3.30": "4.43 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.24": "4387 kWh",
      "3.30": "4506 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.24": "",
      "3.30": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.24": "",
      "3.30": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "scop": "EN 12102-1 | Colder Climate",
      "4.24": "",
      "3.30": "",
      "source_page": 19,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 19,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "130 %",
      "medium_temperature": "112 %",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.40 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.33",
      "medium_temperature": "2.86",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.13 kW",
      "medium_temperature": "7.84 kW",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.81",
      "medium_temperature": "2.31",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 19,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.65 kW 4.43 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +2\u00b0C",
      "5.39_kw": "4.42",
      "4.96_kw": "3.61",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +2 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = +7\u00b0C",
      "5.39_kw": "4.26 kW",
      "4.96_kw": "4.27 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = +7\u00b0C",
      "5.39_kw": "5.65",
      "4.96_kw": "4.98",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.39_kw": "3.43 kW",
      "4.96_kw": "3.26 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = 12\u00b0C",
      "5.39_kw": "8.21",
      "4.96_kw": "6.88",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = Tbiv",
      "5.39_kw": "8.13 kW",
      "4.96_kw": "7.84 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = Tbiv",
      "5.39_kw": "2.81",
      "4.96_kw": "2.31",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "5.24 kW",
      "4.96_kw": "5.24 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "2.33",
      "4.96_kw": "2.33",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "WTOL",
      "5.39_kw": "60 \u00b0C",
      "4.96_kw": "60 \u00b0C",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Poff",
      "5.39_kw": "56 W",
      "4.96_kw": "56 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PTO",
      "5.39_kw": "21 W",
      "4.96_kw": "21 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PSB",
      "5.39_kw": "56 W",
      "4.96_kw": "56 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "PCK",
      "5.39_kw": "26 W",
      "4.96_kw": "26 W",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.39_kw": "Electricity",
      "4.96_kw": "Electricity",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Supplementary Heater: PSUP",
      "5.39_kw": "13.40 kW",
      "4.96_kw": "13.00 kW",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Annual energy consumption Qhe",
      "5.39_kw": "9919 kWh",
      "4.96_kw": "11197 kWh",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "5.39_kw": "6.29",
      "4.96_kw": "6.24",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "5.39_kw": "2.47",
      "4.96_kw": "2.32",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "Cdh Tj = -15 \u00b0C",
      "5.39_kw": "0.900",
      "4.96_kw": "0.900",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+2\u00b0c": "EN 12102-1 | Warmer Climate",
      "5.39_kw": "",
      "4.96_kw": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "212 %",
      "medium_temperature": "145 %",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.40 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.38",
      "medium_temperature": "3.69",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.02 kW",
      "medium_temperature": "4.42 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.83",
      "medium_temperature": "2.27",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.27 kW",
      "medium_temperature": "4.02 kW",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.06",
      "medium_temperature": "3.30",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 20,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 20,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.40 kW 13.00 kW",
      "source_page": 20,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = 12\u00b0C",
      "3.35_kw": "7.50",
      "3.01_kw": "5.35",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = +12 \u00b0C",
      "3.35_kw": "0.90",
      "3.01_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = Tbiv",
      "3.35_kw": "5.02 kW",
      "3.01_kw": "4.42 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = Tbiv",
      "3.35_kw": "3.83",
      "3.01_kw": "2.27",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "5.02 kW",
      "3.01_kw": "4.42 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "3.83",
      "3.01_kw": "2.27",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.35_kw": "0.90",
      "3.01_kw": "0.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "WTOL",
      "3.35_kw": "60 \u00b0C",
      "3.01_kw": "60 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Poff",
      "3.35_kw": "56 W",
      "3.01_kw": "56 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PTO",
      "3.35_kw": "21 W",
      "3.01_kw": "21 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PSB",
      "3.35_kw": "56 W",
      "3.01_kw": "56 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "PCK",
      "3.35_kw": "26 W",
      "3.01_kw": "26 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "3.35_kw": "Electricity",
      "3.01_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Supplementary Heater: PSUP",
      "3.35_kw": "0.00 kW",
      "3.01_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "pdh_tj_=_12\u00b0c": "Annual energy consumption Qhe",
      "3.35_kw": "1247 kWh",
      "3.01_kw": "1592 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Model WPL 17 IKCS classic + SBB 300-1 Plus \"Profile M\"",
      "source_page": 22,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "Indoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_17_ikcs_classic_+_sbb_300-1_plus_\"profile_m\"": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "86 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "1.88",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "2:56 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "69.4 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "53.7 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "479 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Colder Climate",
      "m": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.21",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "5:16 h:min",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.6 W",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.2 \u00b0C",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "386 l",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 16147 | Warmer Climate",
      "xl": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "134 %",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "3.21",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "5:16 h:min",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "47.6 W",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "48.2 \u00b0C",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "386 l",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "56 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "heating_up_time_5",
      "value": "16 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "heating_up_time_5",
      "value": "16 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "defrost_test": "Starting and operating test",
      "passed": "passed",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "defrost_test": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 23,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.22 kW",
      "medium_temperature": "3.75 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.92 kW",
      "medium_temperature": "1.49 kW",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.60",
      "medium_temperature": "2.51",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 23,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "161 %",
      "medium_temperature": "126 %",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.11",
      "medium_temperature": "3.21",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.93 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.61",
      "medium_temperature": "2.13",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.16 kW",
      "medium_temperature": "4.73 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.03",
      "medium_temperature": "3.04",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.20 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.25",
      "medium_temperature": "4.44",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.14 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.21",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.93 kW",
      "medium_temperature": "6.28 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.61",
      "medium_temperature": "2.13",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "7.29 kW",
      "medium_temperature": "2.77 kW",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.55",
      "medium_temperature": "1.83",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 23,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "1.91 kW",
      "column_2": "4.43 kW",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "4621 kWh",
      "column_2": "4564 kWh",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "43 dB(A)",
      "medium_temperature": "48 dB(A)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "126 %",
      "medium_temperature": "105 %",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.23",
      "medium_temperature": "2.69",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.73",
      "medium_temperature": "2.26",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5.29 kW",
      "medium_temperature": "4.89 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.24",
      "medium_temperature": "3.49",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.19 kW",
      "medium_temperature": "4.21 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.45",
      "medium_temperature": "4.82",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.39 kW",
      "medium_temperature": "3.23 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.03",
      "medium_temperature": "6.75",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.96 kW",
      "medium_temperature": "7.69 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.73",
      "medium_temperature": "2.26",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "5.13 kW",
      "medium_temperature": "5.24 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.27",
      "medium_temperature": "1.00",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "13.20 kW",
      "medium_temperature": "12.70 kW",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "10074 kWh",
      "medium_temperature": "11651 kWh",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -15\u00b0C (if TOL",
      "low_temperature": "6.21",
      "medium_temperature": "6.18",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = -15\u00b0C (if TOL",
      "low_temperature": "2.43",
      "medium_temperature": "1.48",
      "source_page": 24,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.91 kW 4.43 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 13.20 kW 12.70 kW",
      "source_page": 24,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 25,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 25,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "207 %",
      "medium_temperature": "142 %",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.24",
      "medium_temperature": "3.63",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.21 kW",
      "medium_temperature": "3.96 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "4.90",
      "medium_temperature": "3.21",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.31 kW",
      "medium_temperature": "2.98 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.35",
      "medium_temperature": "5.30",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "4.95 kW",
      "medium_temperature": "4.34 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "3.70",
      "medium_temperature": "2.21",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "60 \u00b0C",
      "medium_temperature": "60 \u00b0C",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "21 W",
      "medium_temperature": "21 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "56 W",
      "medium_temperature": "56 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "26 W",
      "medium_temperature": "26 W",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1262 kWh",
      "medium_temperature": "1584 kWh",
      "source_page": 25,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_17_I_K_CS_classic_Outdoor_Air_Water_68"
    }
  ]
}