{
  "source_pdf": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74.pdf",
  "extraction_timestamp": "2025-11-17T15:52:32.824552",
  "total_records": 430,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Subtype WPL 25 A",
      "source_page": 1,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "stiebel_eltron_gmbh_&_co_kg": "Dr. Stiebel Stra\u00dfe 33",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "stiebel_eltron_gmbh_&_co_kg": "37603",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "stiebel_eltron_gmbh_&_co_kg": "Holzminden",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "stiebel_eltron_gmbh_&_co_kg": "DE",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "stiebel_eltron_gmbh_&_co_kg": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "stiebel_eltron_gmbh_&_co_kg": "WPL 25 A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "stiebel_eltron_gmbh_&_co_kg": "011-1W0002",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "stiebel_eltron_gmbh_&_co_kg": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "R410A",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "stiebel_eltron_gmbh_&_co_kg": "4.7 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "stiebel_eltron_gmbh_&_co_kg": "11.08.2016",
      "source_page": 1,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Model WPL 25 A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_25_a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_25_a": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_25_a": "Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_25_a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_25_a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_25_a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.63",
      "medium_temperature": "3.59",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-5 \u00b0C",
      "medium_temperature": "-5 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.80 kW",
      "medium_temperature": "13.26 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.98",
      "medium_temperature": "2.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.72",
      "medium_temperature": "3.51",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.000",
      "medium_temperature": "1.000",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.80 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.16",
      "medium_temperature": "4.61",
      "source_page": 2,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "9.10 kW",
      "column_2": "9.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.11",
      "column_2": "6.66",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "1.000",
      "column_2": "1.000",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.80 kW",
      "column_2": "12.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.16",
      "column_2": "2.59",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "12.60 kW",
      "column_2": "13.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.87",
      "column_2": "2.28",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.40 kW",
      "column_2": "1.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6689 kWh",
      "column_2": "8620 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Colder Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "130 %",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.33",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.67",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.57",
      "medium_temperature": "5.12",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.11",
      "medium_temperature": "6.95",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "14.10 kW",
      "medium_temperature": "15.20 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "2.90",
      "medium_temperature": "2.53",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.70 kW",
      "medium_temperature": "18.30 kW",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.66",
      "medium_temperature": "2.37",
      "source_page": 3,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 1.60 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "20.59 kW",
      "column_2": "22.15 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "12796 kWh",
      "column_2": "16285 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "16.70",
      "column_2": "18.30",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.66",
      "column_2": "2.37",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "1.00",
      "column_2": "1.00",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "EN 14825 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "163 %",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.14",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "18.80 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "2.31",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Poff",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "PTO",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "PSB",
      "low_temperature": "10 W",
      "medium_temperature": "10 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "PCK",
      "low_temperature": "38 W",
      "medium_temperature": "38 W",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: Type of energy\ninput",
      "low_temperature": "Electricity",
      "medium_temperature": "Electricity",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Supplementary Heater: PSUP",
      "low_temperature": "0.00 kW",
      "medium_temperature": "0.00 kW",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Annual energy consumption Qhe",
      "low_temperature": "1930 kWh",
      "medium_temperature": "2581 kWh",
      "source_page": 4,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.59 kW 22.15 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "": "",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Model WPL 25 A + HSBC 300 cool \" Profile M\"",
      "source_page": 5,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "Heating + DHW + low temp",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "Outdoor",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "Yes",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "n/a",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_m\"": "",
      "source_page": 5,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 5,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "m": "79 %",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "m": "1.72",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "m": "1:53 h:min",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "m": "79.0 W",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "m": "52.7 \u00b0C",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "m": "350 l",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "m": "",
      "source_page": 5,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 5,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 5,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 5,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 5,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "53 h:min",
      "source_page": 5,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "scop": "Tbiv",
      "4.63": "-5 \u00b0C",
      "3.59": "-5 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.63": "-10 \u00b0C",
      "3.59": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.63": "12.80 kW",
      "3.59": "13.26 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.63": "2.98",
      "3.59": "2.48",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.63": "8.30 kW",
      "3.59": "8.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.63": "4.72",
      "3.59": "3.51",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.63": "8.00 kW",
      "3.59": "7.80 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.63": "6.16",
      "3.59": "4.61",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.63": "9.10 kW",
      "3.59": "9.00 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.63": "8.11",
      "3.59": "6.66",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.63": "11.80 kW",
      "3.59": "12.50 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.63": "3.16",
      "3.59": "2.59",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "12.60 kW",
      "3.59": "13.40 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "2.87",
      "3.59": "2.28",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "",
      "3.59": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.63": "65 \u00b0C",
      "3.59": "65 \u00b0C",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.63": "38 W",
      "3.59": "38 W",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.63": "Electricity",
      "3.59": "Electricity",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.63": "2.40 kW",
      "3.59": "1.60 kW",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.63": "6689 kWh",
      "3.59": "8620 kWh",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.63": "",
      "3.59": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.63": "",
      "3.59": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "EN 14825 | Colder Climate",
      "4.63": "",
      "3.59": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "130 %",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.33",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.67",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 6,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 1.60 kW",
      "source_page": 6,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.57": "9.10 kW",
      "5.12": "9.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.57": "8.11",
      "5.12": "6.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.57": "14.10 kW",
      "5.12": "15.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.57": "2.90",
      "5.12": "2.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.57": "16.70 kW",
      "5.12": "18.30 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.57": "2.66",
      "5.12": "2.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.57": "65 \u00b0C",
      "5.12": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.57": "38 W",
      "5.12": "38 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.57": "Electricity",
      "5.12": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.57": "20.59 kW",
      "5.12": "22.15 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.57": "12796 kWh",
      "5.12": "16285 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.57": "16.70",
      "5.12": "18.30",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.57": "2.66",
      "5.12": "2.37",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.57": "",
      "5.12": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.57": "",
      "5.12": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Warmer Climate",
      "6.57": "",
      "5.12": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "163 %",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.14",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "18.80 kW",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "2.31",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 7,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.59 kW 22.15 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1930 kWh",
      "column_2": "2581 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "": "",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Model WPL 25 A + HSBC 300 cool \" Profile XL\"",
      "source_page": 9,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "Heating + DHW + low temp",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "Outdoor",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "Yes",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "n/a",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "wpl_25_a_+_hsbc_300_cool_\"_profile_xl\"": "",
      "source_page": 9,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 9,
      "source_table": 3,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "111 %",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.60",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:49 h:min",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "79.0 W",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "52.9 \u00b0C",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "362 l",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 9,
      "source_table": 4,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 9,
      "source_table": 5,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "7.84 kW",
      "medium_temperature": "7.36 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.54 kW",
      "medium_temperature": "2.33 kW",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.09",
      "medium_temperature": "3.16",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 6,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "55 dB(A)",
      "medium_temperature": "55 dB(A)",
      "source_page": 9,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 9,
      "source_table": 7,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "182 %",
      "medium_temperature": "141 %",
      "source_page": 9,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 9,
      "source_table": 8,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "49 h:min",
      "source_page": 9,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "scop": "Tbiv",
      "4.63": "-5 \u00b0C",
      "3.59": "-5 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "TOL",
      "4.63": "-10 \u00b0C",
      "3.59": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = -7\u00b0C",
      "4.63": "12.80 kW",
      "3.59": "13.26 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = -7\u00b0C",
      "4.63": "2.98",
      "3.59": "2.48",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = -7 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +2\u00b0C",
      "4.63": "8.30 kW",
      "3.59": "8.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +2\u00b0C",
      "4.63": "4.72",
      "3.59": "3.51",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +2 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = +7\u00b0C",
      "4.63": "8.00 kW",
      "3.59": "7.80 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = +7\u00b0C",
      "4.63": "6.16",
      "3.59": "4.61",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +7 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = 12\u00b0C",
      "4.63": "9.10 kW",
      "3.59": "9.00 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = 12\u00b0C",
      "4.63": "8.11",
      "3.59": "6.66",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = +12 \u00b0C",
      "4.63": "1.000",
      "3.59": "1.000",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = Tbiv",
      "4.63": "11.80 kW",
      "3.59": "12.50 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = Tbiv",
      "4.63": "3.16",
      "3.59": "2.59",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "12.60 kW",
      "3.59": "13.40 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "2.87",
      "3.59": "2.28",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.63": "",
      "3.59": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "WTOL",
      "4.63": "65 \u00b0C",
      "3.59": "65 \u00b0C",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Poff",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PTO",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PSB",
      "4.63": "10 W",
      "3.59": "10 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "PCK",
      "4.63": "38 W",
      "3.59": "38 W",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: Type of energy\ninput",
      "4.63": "Electricity",
      "3.59": "Electricity",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Supplementary Heater: PSUP",
      "4.63": "2.40 kW",
      "3.59": "1.60 kW",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "Annual energy consumption Qhe",
      "4.63": "6689 kWh",
      "3.59": "8620 kWh",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.63": "",
      "3.59": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "",
      "4.63": "",
      "3.59": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "scop": "EN 14825 | Colder Climate",
      "4.63": "",
      "3.59": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "159 %",
      "medium_temperature": "130 %",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "21.00 kW",
      "medium_temperature": "22.00 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.05",
      "medium_temperature": "3.33",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-20 \u00b0C",
      "medium_temperature": "-20 \u00b0C",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.60 kW",
      "medium_temperature": "13.30 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.13",
      "medium_temperature": "2.67",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.30 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.15",
      "medium_temperature": "3.92",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.00 kW",
      "medium_temperature": "7.90 kW",
      "source_page": 10,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.40 kW 1.60 kW",
      "source_page": 10,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.57": "9.10 kW",
      "5.12": "9.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.57": "8.11",
      "5.12": "6.95",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.57": "14.10 kW",
      "5.12": "15.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.57": "2.90",
      "5.12": "2.53",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.57": "16.70 kW",
      "5.12": "18.30 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.57": "2.66",
      "5.12": "2.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.57": "65 \u00b0C",
      "5.12": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.57": "10 W",
      "5.12": "10 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.57": "38 W",
      "5.12": "38 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.57": "Electricity",
      "5.12": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.57": "20.59 kW",
      "5.12": "22.15 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.57": "12796 kWh",
      "5.12": "16285 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = -15\u00b0C (if TOL",
      "6.57": "16.70",
      "5.12": "18.30",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = -15\u00b0C (if TOL",
      "6.57": "2.66",
      "5.12": "2.37",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = -15 \u00b0C",
      "6.57": "1.00",
      "5.12": "1.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.57": "",
      "5.12": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "",
      "6.57": "",
      "5.12": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "EN 14825 | Warmer Climate",
      "6.57": "",
      "5.12": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "219 %",
      "medium_temperature": "163 %",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "8.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "5.54",
      "medium_temperature": "4.14",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "7.50 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.47",
      "medium_temperature": "3.64",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "9.10 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.72",
      "medium_temperature": "6.11",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "1.00",
      "medium_temperature": "1.00",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.30 kW",
      "medium_temperature": "8.40 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "4.14",
      "medium_temperature": "2.74",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "16.90 kW",
      "medium_temperature": "18.80 kW",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "2.61",
      "medium_temperature": "2.31",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "": "WTOL",
      "low_temperature": "65 \u00b0C",
      "medium_temperature": "65 \u00b0C",
      "source_page": 11,
      "source_table": 2,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 20.59 kW 22.15 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "column_0": "Poff",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "10 W",
      "column_2": "10 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "38 W",
      "column_2": "38 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.00 kW",
      "column_2": "0.00 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "1930 kWh",
      "column_2": "2581 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "STIEBEL_ELTRON_GmbH___Co_KG_WPL_25_A_Outdoor_Air_Water_74"
    }
  ]
}