{
  "source_pdf": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2.pdf",
  "extraction_timestamp": "2025-11-17T15:52:38.172453",
  "total_records": 449,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Subtype Ondo series 12 14 16",
      "source_page": 1,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "systherm_danuta_gazi\u0144ska_s.j.": "ul. \u015aw. Wincentego 7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "systherm_danuta_gazi\u0144ska_s.j.": "61-003",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "systherm_danuta_gazi\u0144ska_s.j.": "Pozna\u0144",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "systherm_danuta_gazi\u0144ska_s.j.": "PL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "systherm_danuta_gazi\u0144ska_s.j.": "BRE Global Limited",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "systherm_danuta_gazi\u0144ska_s.j.": "Ondo series 12 14 16",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "systherm_danuta_gazi\u0144ska_s.j.": "041-K107-02",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "systherm_danuta_gazi\u0144ska_s.j.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "systherm_danuta_gazi\u0144ska_s.j.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "systherm_danuta_gazi\u0144ska_s.j.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "systherm_danuta_gazi\u0144ska_s.j.": "31.10.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "systherm_danuta_gazi\u0144ska_s.j.": "Heat Pump Keymark Scheme Rules Rev 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model KN-THF-12S/HBpO-A / KN-SMKLd-12S/HBp-A",
      "source_page": 2,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kn-thf-12s/hbpo-a_/_kn-smkld-12s/hbp-a": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.1 kW",
      "medium_temperature": "12 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.42 kW",
      "medium_temperature": "3.85 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5",
      "medium_temperature": "3.12",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "136 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12 kW",
      "medium_temperature": "12 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.7",
      "medium_temperature": "3.48",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.7 kW",
      "medium_temperature": "10.7 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.92",
      "medium_temperature": "2.11",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.8 kW",
      "medium_temperature": "6.8 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.51",
      "medium_temperature": "3.43",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 2,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.5_kw": "6.36",
      "4.4_kw": "4.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.5_kw": "0.9",
      "4.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.5_kw": "4 kW",
      "4.4_kw": "3.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.5_kw": "8.45",
      "4.4_kw": "6.19",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.5_kw": "0.9",
      "4.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.5_kw": "10.7 kW",
      "4.4_kw": "10.7 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.5_kw": "2.92",
      "4.4_kw": "2.11",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.5_kw": "11.1 kW",
      "4.4_kw": "10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.5_kw": "2.7",
      "4.4_kw": "1.82",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.5_kw": "0.9",
      "4.4_kw": "0.9",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.5_kw": "65 \u00b0C",
      "4.4_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.5_kw": "14 W",
      "4.4_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.5_kw": "24 W",
      "4.4_kw": "24 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.5_kw": "14 W",
      "4.4_kw": "14 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.5_kw": "0 W",
      "4.4_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.5_kw": "Electricity",
      "4.4_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.5_kw": "0.9 kW",
      "4.4_kw": "2 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.5_kw": "5351 kWh",
      "4.4_kw": "7213 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.5_kw": "",
      "4.4_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "4.5_kw": "",
      "4.4_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "4.5_kw": "",
      "4.4_kw": "",
      "source_page": 3,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 3,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "163 %",
      "medium_temperature": "119 %",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "10.00 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.16",
      "medium_temperature": "3.03",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.20 kW",
      "medium_temperature": "6.70 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.51",
      "medium_temperature": "2.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "5.05",
      "medium_temperature": "3.69",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.20 kW",
      "medium_temperature": "2.90 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.19",
      "medium_temperature": "4.57",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.60 kW",
      "medium_temperature": "3.20 kW",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.19",
      "medium_temperature": "6.59",
      "source_page": 3,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.9 kW 2 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "9.20 kW",
      "column_2": "8.50 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.59",
      "column_2": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.10 kW",
      "column_2": "4.60 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.08",
      "column_2": "1.21",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "3.90 kW",
      "column_2": "5.40 kW",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6747 kWh",
      "column_2": "8500 kWh",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "9.20",
      "column_2": "8.50",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.59",
      "column_2": "1.85",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "253 %",
      "medium_temperature": "174 %",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.41",
      "medium_temperature": "4.44",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "11.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.61",
      "medium_temperature": "2.27",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.10 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.70 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.34",
      "medium_temperature": "5.95",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.10 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.65",
      "medium_temperature": "3.75",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "11.10 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 4,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 4,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 3.90 kW 5.40 kW",
      "source_page": 4,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.61": "0.900",
      "2.27": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.61": "65 \u00b0C",
      "2.27": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.61": "14 W",
      "2.27": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.61": "24 W",
      "2.27": "24 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.61": "14 W",
      "2.27": "14 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.61": "0 W",
      "2.27": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.61": "Electricity",
      "2.27": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.61": "0.00 kW",
      "2.27": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.61": "2325 kWh",
      "2.27": "3762 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model KN-THF-14S/HBpO-A / KN-SMKLd-14S/HBp-A",
      "source_page": 6,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kn-thf-14s/hbpo-a_/_kn-smkld-14s/hbp-a": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "14.5 kW",
      "medium_temperature": "14 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.05 kW",
      "medium_temperature": "4.65 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.75",
      "medium_temperature": "3.01",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "131 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.58",
      "medium_temperature": "3.35",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "12.30 kW",
      "medium_temperature": "10.90 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.70",
      "medium_temperature": "2.02",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.20 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.22",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.10_kw": "6.38",
      "4.60_kw": "4.53",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.10_kw": "0.900",
      "4.60_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.10_kw": "4.50 kW",
      "4.60_kw": "3.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.10_kw": "7.63",
      "4.60_kw": "6.17",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.10_kw": "0.900",
      "4.60_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.10_kw": "12.30 kW",
      "4.60_kw": "10.90 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.10_kw": "2.70",
      "4.60_kw": "2.02",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "12.80 kW",
      "4.60_kw": "10.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "2.64",
      "4.60_kw": "1.78",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.10_kw": "0.900",
      "4.60_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.10_kw": "65 \u00b0C",
      "4.60_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.10_kw": "14 W",
      "4.60_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.10_kw": "24 W",
      "4.60_kw": "24 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.10_kw": "14 W",
      "4.60_kw": "14 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.10_kw": "0 W",
      "4.60_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.10_kw": "Electricity",
      "4.60_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.10_kw": "1.20 kW",
      "4.60_kw": "2.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.10_kw": "6270 kWh",
      "4.60_kw": "7614 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.10_kw": "",
      "4.60_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.10_kw": "",
      "4.60_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.10_kw": "",
      "4.60_kw": "",
      "source_page": 7,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 7,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "156 %",
      "medium_temperature": "117 %",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "11.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.98",
      "medium_temperature": "3.00",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "8.20 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.35",
      "medium_temperature": "2.56",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.71",
      "medium_temperature": "3.62",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.30 kW",
      "medium_temperature": "3.00 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "6.10",
      "medium_temperature": "4.77",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.70 kW",
      "medium_temperature": "3.60 kW",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "8.00",
      "medium_temperature": "6.40",
      "source_page": 7,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.20 kW 2.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "8.90 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.61",
      "column_2": "1.82",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "7.80 kW",
      "column_2": "4.40 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.10",
      "column_2": "1.16",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "5.20 kW",
      "column_2": "6.60 kW",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8095 kWh",
      "column_2": "8982 kWh",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "10.60",
      "column_2": "8.90",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.61",
      "column_2": "1.82",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "249 %",
      "medium_temperature": "170 %",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.30",
      "medium_temperature": "4.33",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "12.00 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.40",
      "medium_temperature": "2.25",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "7.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.60",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.10 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.94",
      "medium_temperature": "5.93",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "7.90 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.60",
      "medium_temperature": "3.61",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "12.30 kW",
      "medium_temperature": "13.00 kW",
      "source_page": 8,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 8,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 5.20 kW 6.60 kW",
      "source_page": 8,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.40": "0.900",
      "2.25": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.40": "65 \u00b0C",
      "2.25": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.40": "14 W",
      "2.25": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.40": "24 W",
      "2.25": "24 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.40": "14 W",
      "2.25": "14 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.40": "0 W",
      "2.25": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.40": "Electricity",
      "2.25": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.40": "0.00 kW",
      "2.25": "1.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.40": "2626 kWh",
      "2.25": "4324 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 1.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Model KN-THF-16S/HBpO-A / KN-SMKLd-16S/HBp-A",
      "source_page": 10,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "Heating (medium temp)",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "Colder, Warmer, Warmer Climate, Colder Climate",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "kn-thf-16s/hbpo-a_/_kn-smkld-16s/hbp-a": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "16 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.54 kW",
      "medium_temperature": "5.49 kW",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.52",
      "medium_temperature": "2.91",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "179 %",
      "medium_temperature": "134 %",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15 kW",
      "medium_temperature": "13 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.55",
      "medium_temperature": "3.43",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.5 kW",
      "medium_temperature": "11.4 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.7",
      "medium_temperature": "2.05",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8 kW",
      "medium_temperature": "7.1 kW",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.39",
      "medium_temperature": "3.33",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 10,
      "source_table": 7,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.4_kw": "6.33",
      "4.5_kw": "4.62",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.4_kw": "0.9",
      "4.5_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.4_kw": "4.5 kW",
      "4.5_kw": "3.4 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.4_kw": "8.57",
      "4.5_kw": "6.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.4_kw": "0.9",
      "4.5_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.4_kw": "13.5 kW",
      "4.5_kw": "11.4 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.4_kw": "2.7",
      "4.5_kw": "2.05",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.4_kw": "13.2 kW",
      "4.5_kw": "11.2 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.4_kw": "2.37",
      "4.5_kw": "1.77",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.4_kw": "0.9",
      "4.5_kw": "0.9",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.4_kw": "65 \u00b0C",
      "4.5_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.4_kw": "14 W",
      "4.5_kw": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.4_kw": "24 W",
      "4.5_kw": "24 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.4_kw": "14 W",
      "4.5_kw": "14 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.4_kw": "0 W",
      "4.5_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.4_kw": "Electricity",
      "4.5_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.4_kw": "1.8 kW",
      "4.5_kw": "1.8 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.4_kw": "6915 kWh",
      "4.5_kw": "7765 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.4_kw": "",
      "4.5_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "",
      "5.4_kw": "",
      "4.5_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "EN 12102-1 | Colder Climate",
      "5.4_kw": "",
      "4.5_kw": "",
      "source_page": 11,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Colder Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 11,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "155 %",
      "medium_temperature": "121 %",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "14 kW",
      "medium_temperature": "12 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "3.95",
      "medium_temperature": "3.1",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-15 \u00b0C",
      "medium_temperature": "-15 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-22 \u00b0C",
      "medium_temperature": "-22 \u00b0C",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "9.1 kW",
      "medium_temperature": "7.7 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "3.3",
      "medium_temperature": "2.61",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "5 kW",
      "medium_temperature": "4.5 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.88",
      "medium_temperature": "3.79",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "3.2 kW",
      "medium_temperature": "3.1 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.75",
      "medium_temperature": "4.87",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "3.7 kW",
      "medium_temperature": "3.6 kW",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.59",
      "medium_temperature": "6.38",
      "source_page": 11,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 1.8 kW 1.8 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "11.3 kW",
      "column_2": "9.6 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.28",
      "column_2": "1.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "9.8 kW",
      "column_2": "5.1 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "1.89",
      "column_2": "1.05",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "24 W",
      "column_2": "24 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "14 W",
      "column_2": "14 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "4.2 kW",
      "column_2": "6.9 kW",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "8667 kWh",
      "column_2": "9388 kWh",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -15\u00b0C (if TOL",
      "column_1": "11.3",
      "column_2": "9.6",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -15\u00b0C (if TOL",
      "column_1": "2.28",
      "column_2": "1.84",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -15 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "column_0": "EN 12102-1 | Warmer Climate",
      "column_1": "",
      "column_2": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "68 dB(A)",
      "medium_temperature": "68 dB(A)",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Warmer Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "239 %",
      "medium_temperature": "171 %",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "14.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "6.05",
      "medium_temperature": "4.35",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "7 \u00b0C",
      "medium_temperature": "7 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "2 \u00b0C",
      "medium_temperature": "2 \u00b0C",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "13.00 kW",
      "medium_temperature": "13.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "3.34",
      "medium_temperature": "2.31",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "8.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = +7\u00b0C",
      "low_temperature": "5.20",
      "medium_temperature": "3.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = 12\u00b0C",
      "low_temperature": "4.80 kW",
      "medium_temperature": "4.10 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = 12\u00b0C",
      "low_temperature": "7.95",
      "medium_temperature": "5.80",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +12 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = Tbiv",
      "low_temperature": "8.50 kW",
      "medium_temperature": "9.00 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "COP Tj = Tbiv",
      "low_temperature": "5.20",
      "medium_temperature": "3.69",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "low_temperature": "13.20 kW",
      "medium_temperature": "13.20 kW",
      "source_page": 12,
      "source_table": 3,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 12,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 4.2 kW 6.9 kW",
      "source_page": 12,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "3.34": "0.900",
      "2.31": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "WTOL",
      "3.34": "65 \u00b0C",
      "2.31": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Poff",
      "3.34": "14 W",
      "2.31": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PTO",
      "3.34": "24 W",
      "2.31": "24 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PSB",
      "3.34": "14 W",
      "2.31": "14 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "PCK",
      "3.34": "0 W",
      "2.31": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: Type of energy\ninput",
      "3.34": "Electricity",
      "2.31": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Supplementary Heater: PSUP",
      "3.34": "0.00 kW",
      "2.31": "0.80 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "cop_tj_=_tol_or_cop_tj_=_tdesignh_if_tol_<_tdesignh": "Annual energy consumption Qhe",
      "3.34": "2936 kWh",
      "2.31": "4331 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.80 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "SYSTHERM_Danuta_Gazi\u0144ska_s_j__Ondo_series_12_14_16_Outdoor_Air_Water_2"
    }
  ]
}