{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13.pdf",
  "extraction_timestamp": "2025-11-17T15:53:31.173364",
  "total_records": 888,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R290 Mono 12kW & 16kW (space heating/ 260L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R290 Mono 12kW & 16kW (space heating/\n260L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0684",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R290",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "1.25 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "26.09.2023",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "European KEYMARK Scheme for Heat Pumps Rev. 12 (as of\n2023-03)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYDGK/EU + MIM-E03EN",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxydgk/eu_+_mim-e03en": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxydgk/eu_+_mim-e03en": "Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxydgk/eu_+_mim-e03en": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_mim-e03en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_mim-e03en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxydgk/eu_+_mim-e03en": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.65",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.15",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.60",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "4.15 kW",
      "4.88": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "8.00",
      "4.88": "5.95",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "10.60 kW",
      "4.88": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.95",
      "4.88": "2.15",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "11.62 kW",
      "4.88": "11.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.46",
      "4.88": "1.85",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "75 \u00b0C",
      "4.88": "75 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "0 W",
      "4.88": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "Electricity",
      "4.88": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.40 kW",
      "4.88": "0.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "5051 kWh",
      "4.88": "6784 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYDGK/EU + MIM-E03EN",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxydgk/eu_+_mim-e03en": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxydgk/eu_+_mim-e03en": "Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxydgk/eu_+_mim-e03en": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxydgk/eu_+_mim-e03en": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_mim-e03en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_mim-e03en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxydgk/eu_+_mim-e03en": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.50 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.55",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.70 kW",
      "medium_temperature": "13.71 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.50",
      "medium_temperature": "1.95",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.10": "4.20 kW",
      "5.18": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.10": "9.00",
      "5.18": "6.58",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.10": "13.71 kW",
      "5.18": "13.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.10": "2.50",
      "5.18": "1.95",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "13.50 kW",
      "5.18": "13.30 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "2.31",
      "5.18": "1.75",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.10": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.10": "0 W",
      "5.18": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.10": "Electricity",
      "5.18": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.10": "2.00 kW",
      "5.18": "2.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.10": "6793 kWh",
      "5.18": "8985 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.20 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYDEK/EU +AE260CNWMEG/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "Heating + DHW + low temp",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxydek/eu_+ae260cnwmeg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 6,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 6,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.90",
      "column_2": "3.65",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.62 kW",
      "column_2": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "6.46 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.83",
      "column_2": "3.60",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "4.88",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.95",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.62 kW",
      "column_2": "11.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.85",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.50 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5051 kWh",
      "column_2": "6784 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYDGK/EU + AE260CNWMGG/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "Heating + DHW + low temp",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 8,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 8,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.90",
      "column_2": "3.65",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.62 kW",
      "column_2": "10.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "6.46 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.83",
      "column_2": "3.60",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "4.88",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.95",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.62 kW",
      "column_2": "11.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.85",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.50 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5051 kWh",
      "column_2": "6784 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYDEK/EU + AE260CNWMEG/EU",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxydek/eu_+_ae260cnwmeg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "15.50_kw": "4.70",
      "14.50_kw": "3.55",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "15.50_kw": "-7 \u00b0C",
      "14.50_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "15.50_kw": "-10 \u00b0C",
      "14.50_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "15.50_kw": "13.71 kW",
      "14.50_kw": "12.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "15.50_kw": "2.50",
      "14.50_kw": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "15.50_kw": "8.35 kW",
      "14.50_kw": "7.81 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "15.50_kw": "4.52",
      "14.50_kw": "3.41",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "15.50_kw": "5.37 kW",
      "14.50_kw": "5.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "15.50_kw": "7.10",
      "14.50_kw": "5.13",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "15.50_kw": "4.20 kW",
      "14.50_kw": "4.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "15.50_kw": "9.00",
      "14.50_kw": "6.58",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "15.50_kw": "13.71 kW",
      "14.50_kw": "12.80 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "15.50_kw": "2.50",
      "14.50_kw": "2.00",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "13.50 kW",
      "14.50_kw": "12.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "2.31",
      "14.50_kw": "1.85",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "15.50_kw": "75 \u00b0C",
      "14.50_kw": "75 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "15.50_kw": "0 W",
      "14.50_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "15.50_kw": "Electricity",
      "14.50_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "15.50_kw": "2.00 kW",
      "14.50_kw": "2.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "15.50_kw": "6793 kWh",
      "14.50_kw": "8985 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYDGK/EU + AE260CNWMGG/EU",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxydgk/eu_+_ae260cnwmgg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "15.50 kW",
      "column_2": "15.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.70",
      "column_2": "3.55",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.71 kW",
      "column_2": "13.71 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.50",
      "column_2": "1.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.35 kW",
      "column_2": "8.35 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.52",
      "column_2": "3.43",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.10",
      "column_2": "5.18",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.00",
      "column_2": "6.58",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.71 kW",
      "column_2": "13.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "1.95",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.50 kW",
      "column_2": "13.30 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.31",
      "column_2": "1.75",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.00 kW",
      "column_2": "2.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6793 kWh",
      "column_2": "8985 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.20 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYBGK/EU",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxybgk/eu": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxybgk/eu": "Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxybgk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxybgk/eu": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxybgk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxybgk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxybgk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxybgk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxybgk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.90",
      "medium_temperature": "3.65",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "10.62 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.95",
      "medium_temperature": "2.15",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.46 kW",
      "medium_temperature": "6.46 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.83",
      "medium_temperature": "3.60",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "4.15 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.50": "4.15 kW",
      "4.88": "4.20 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.50": "8.00",
      "4.88": "5.95",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.50": "10.60 kW",
      "4.88": "10.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.50": "2.95",
      "4.88": "2.15",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "11.62 kW",
      "4.88": "11.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "2.46",
      "4.88": "1.85",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.50": "0.900",
      "4.88": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.50": "75 \u00b0C",
      "4.88": "75 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.50": "22 W",
      "4.88": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.50": "0 W",
      "4.88": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.50": "Electricity",
      "4.88": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.50": "0.40 kW",
      "4.88": "0.50 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.50": "5051 kWh",
      "4.88": "6784 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYBGK/EU",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxybgk/eu": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxybgk/eu": "Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxybgk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxybgk/eu": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxybgk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxybgk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxybgk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxybgk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxybgk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "15.50 kW",
      "medium_temperature": "15.50 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.55",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "13.71 kW",
      "medium_temperature": "13.71 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.50",
      "medium_temperature": "1.95",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.35 kW",
      "medium_temperature": "8.35 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.52",
      "medium_temperature": "3.43",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.37 kW",
      "medium_temperature": "5.40 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "7.10": "4.20 kW",
      "5.18": "4.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "7.10": "9.00",
      "5.18": "6.58",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "7.10": "13.71 kW",
      "5.18": "13.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "7.10": "2.50",
      "5.18": "1.95",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "13.50 kW",
      "5.18": "13.30 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "2.31",
      "5.18": "1.75",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "7.10": "0.900",
      "5.18": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "7.10": "75 \u00b0C",
      "5.18": "75 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "7.10": "22 W",
      "5.18": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "7.10": "0 W",
      "5.18": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "7.10": "Electricity",
      "5.18": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "7.10": "2.00 kW",
      "5.18": "2.20 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "7.10": "6793 kWh",
      "5.18": "8985 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.20 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYDEK/EU +AE260RNWMEG/EU",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxydek/eu_+ae260rnwmeg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.90",
      "column_2": "3.65",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.62 kW",
      "column_2": "10.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "6.46 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.83",
      "column_2": "3.60",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "4.88",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.95",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.62 kW",
      "column_2": "11.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.85",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5051 kWh",
      "column_2": "6784 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE120CXYDGK/EU + AE260RNWMGG/EU",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.50 kW",
      "medium_temperature": "4.00 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.80",
      "medium_temperature": "3.00",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "193 %",
      "medium_temperature": "143 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "12.00 kW",
      "column_2": "12.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.90",
      "column_2": "3.65",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "10.62 kW",
      "column_2": "10.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "6.46 kW",
      "column_2": "6.46 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.83",
      "column_2": "3.60",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.50",
      "column_2": "4.88",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.15 kW",
      "column_2": "4.20 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.00",
      "column_2": "5.95",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "10.60 kW",
      "column_2": "10.60 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.95",
      "column_2": "2.15",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "11.62 kW",
      "column_2": "11.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.46",
      "column_2": "1.85",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.40 kW",
      "column_2": "0.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "5051 kWh",
      "column_2": "6784 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.40 kW 0.50 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYDEK/EU + AE260RNWMEG/EU",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "Heating + DHW + low temp",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxydek/eu_+_ae260rnwmeg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 22,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 22,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "prated": "SCOP",
      "15.50_kw": "4.70",
      "14.50_kw": "3.55",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "15.50_kw": "-7 \u00b0C",
      "14.50_kw": "-7 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "15.50_kw": "-10 \u00b0C",
      "14.50_kw": "-10 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "15.50_kw": "13.71 kW",
      "14.50_kw": "12.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "15.50_kw": "2.50",
      "14.50_kw": "2.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "15.50_kw": "8.35 kW",
      "14.50_kw": "7.81 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "15.50_kw": "4.52",
      "14.50_kw": "3.41",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "15.50_kw": "5.37 kW",
      "14.50_kw": "5.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "15.50_kw": "7.10",
      "14.50_kw": "5.13",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "15.50_kw": "4.20 kW",
      "14.50_kw": "4.20 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "15.50_kw": "9.00",
      "14.50_kw": "6.58",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "15.50_kw": "13.71 kW",
      "14.50_kw": "12.80 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "15.50_kw": "2.50",
      "14.50_kw": "2.00",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "13.50 kW",
      "14.50_kw": "12.50 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "2.31",
      "14.50_kw": "1.85",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "15.50_kw": "0.900",
      "14.50_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "15.50_kw": "75 \u00b0C",
      "14.50_kw": "75 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "15.50_kw": "22 W",
      "14.50_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "15.50_kw": "0 W",
      "14.50_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "15.50_kw": "Electricity",
      "14.50_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "15.50_kw": "2.00 kW",
      "14.50_kw": "2.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "15.50_kw": "6793 kWh",
      "14.50_kw": "8985 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Model AE160CXYDGK/EU + AE260RNWMGG/EU",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "Heating + DHW + low temp",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160cxydgk/eu_+_ae260rnwmgg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "xl": "103 %",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "xl": "2.50",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "xl": "1:20 h:min",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "xl": "85.0 W",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "xl": "53.1 \u00b0C",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "xl": "305 l",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "xl": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.55 kW",
      "medium_temperature": "5.52 kW",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.51",
      "medium_temperature": "2.90",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "65 dB(A)",
      "medium_temperature": "65 dB(A)",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "139 %",
      "source_page": 24,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_1",
      "value": "20 h:min",
      "source_page": 24,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "column_0": "Prated",
      "column_1": "15.50 kW",
      "column_2": "15.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.70",
      "column_2": "3.55",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "13.71 kW",
      "column_2": "13.71 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.50",
      "column_2": "1.95",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.35 kW",
      "column_2": "8.35 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.52",
      "column_2": "3.43",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.37 kW",
      "column_2": "5.40 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "7.10",
      "column_2": "5.18",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "4.20 kW",
      "column_2": "4.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "9.00",
      "column_2": "6.58",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "13.71 kW",
      "column_2": "13.70 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.50",
      "column_2": "1.95",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.50 kW",
      "column_2": "13.30 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.31",
      "column_2": "1.75",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "75 \u00b0C",
      "column_2": "75 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.00 kW",
      "column_2": "2.20 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "6793 kWh",
      "column_2": "8985 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.00 kW 2.20 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R290_Mono_12kW___16kW__space_heating__260L__Outdoor_Air_Water_13"
    }
  ]
}