{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19.pdf",
  "extraction_timestamp": "2025-11-17T15:53:38.791211",
  "total_records": 1685,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R32 Mono 12kW & 16kW(WMH/TIH 200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R32 Mono 12kW & 16kW(WMH/TIH 200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0804",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "2.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "25.06.2024",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU AE200DNXMPK/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.69",
      "12.00_kw": "3.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.00_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "7.00 kW",
      "12.00_kw": "6.50 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.48",
      "12.00_kw": "3.45",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "5.60 kW",
      "12.00_kw": "4.20 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.86",
      "12.00_kw": "4.57",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "4.80 kW",
      "12.00_kw": "4.40 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "8.95",
      "12.00_kw": "6.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "13.00 kW",
      "12.00_kw": "12.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.37",
      "12.00_kw": "1.96",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5725 kWh",
      "12.00_kw": "7051 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU AE200DNWMPK/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.69",
      "12.00_kw": "3.51",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.00_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.00_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "7.00 kW",
      "12.00_kw": "6.50 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.48",
      "12.00_kw": "3.45",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "5.60 kW",
      "12.00_kw": "4.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.86",
      "12.00_kw": "4.57",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "4.80 kW",
      "12.00_kw": "4.40 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "8.95",
      "12.00_kw": "6.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "13.00 kW",
      "12.00_kw": "12.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.37",
      "12.00_kw": "1.96",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5725 kWh",
      "12.00_kw": "7051 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU AE160DNZMPK/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.60_kw": "6.86",
      "4.20_kw": "4.57",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60_kw": "4.80 kW",
      "4.20_kw": "4.40 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60_kw": "8.95",
      "4.20_kw": "6.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60_kw": "11.50 kW",
      "4.20_kw": "10.60 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60_kw": "2.71",
      "4.20_kw": "2.16",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "13.00 kW",
      "4.20_kw": "12.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "2.37",
      "4.20_kw": "1.96",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.60_kw": "65 \u00b0C",
      "4.20_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.60_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "4.20_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60_kw": "5725 kWh",
      "4.20_kw": "7051 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU AE160DNYMPK/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_ae160dnympk/eu": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_ae160dnympk/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_ae160dnympk/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.60_kw": "6.86",
      "4.20_kw": "4.57",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60_kw": "4.80 kW",
      "4.20_kw": "4.40 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60_kw": "8.95",
      "4.20_kw": "6.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60_kw": "11.50 kW",
      "4.20_kw": "10.60 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60_kw": "2.71",
      "4.20_kw": "2.16",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "13.00 kW",
      "4.20_kw": "12.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "2.37",
      "4.20_kw": "1.96",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.60_kw": "65 \u00b0C",
      "4.20_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.60_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "4.20_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60_kw": "5725 kWh",
      "4.20_kw": "7051 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU AE200DNXMPK/EU",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.69",
      "12.00_kw": "3.51",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.00_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.00_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "7.00 kW",
      "12.00_kw": "6.50 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.48",
      "12.00_kw": "3.45",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "5.60 kW",
      "12.00_kw": "4.20 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.86",
      "12.00_kw": "4.57",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "4.80 kW",
      "12.00_kw": "4.40 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "8.95",
      "12.00_kw": "6.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "13.00 kW",
      "12.00_kw": "12.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.37",
      "12.00_kw": "1.96",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5725 kWh",
      "12.00_kw": "7051 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU AE200DNWMPK/EU",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "prated": "SCOP",
      "13.00_kw": "4.69",
      "12.00_kw": "3.51",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.00_kw": "-7 \u00b0C",
      "12.00_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.00_kw": "-10 \u00b0C",
      "12.00_kw": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.00_kw": "7.00 kW",
      "12.00_kw": "6.50 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.00_kw": "4.48",
      "12.00_kw": "3.45",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.00_kw": "5.60 kW",
      "12.00_kw": "4.20 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.00_kw": "6.86",
      "12.00_kw": "4.57",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.00_kw": "4.80 kW",
      "12.00_kw": "4.40 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.00_kw": "8.95",
      "12.00_kw": "6.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.00_kw": "11.50 kW",
      "12.00_kw": "10.60 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.00_kw": "2.71",
      "12.00_kw": "2.16",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "13.00 kW",
      "12.00_kw": "12.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "2.37",
      "12.00_kw": "1.96",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.00_kw": "0.900",
      "12.00_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.00_kw": "65 \u00b0C",
      "12.00_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.00_kw": "22 W",
      "12.00_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.00_kw": "0 W",
      "12.00_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.00_kw": "Electricity",
      "12.00_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.00_kw": "0.00 kW",
      "12.00_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.00_kw": "5725 kWh",
      "12.00_kw": "7051 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU AE160DNZMPK/EU",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.60_kw": "6.86",
      "4.20_kw": "4.57",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60_kw": "4.80 kW",
      "4.20_kw": "4.40 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60_kw": "8.95",
      "4.20_kw": "6.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60_kw": "11.50 kW",
      "4.20_kw": "10.60 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60_kw": "2.71",
      "4.20_kw": "2.16",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "13.00 kW",
      "4.20_kw": "12.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "2.37",
      "4.20_kw": "1.96",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.60_kw": "65 \u00b0C",
      "4.20_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.60_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "4.20_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60_kw": "5725 kWh",
      "4.20_kw": "7051 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU AE160DNYMPK/EU",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_ae160dnympk/eu": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_ae160dnympk/eu": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_ae160dnympk/eu": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.60_kw": "6.86",
      "4.20_kw": "4.57",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.60_kw": "4.80 kW",
      "4.20_kw": "4.40 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.60_kw": "8.95",
      "4.20_kw": "6.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.60_kw": "11.50 kW",
      "4.20_kw": "10.60 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.60_kw": "2.71",
      "4.20_kw": "2.16",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "13.00 kW",
      "4.20_kw": "12.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "2.37",
      "4.20_kw": "1.96",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.60_kw": "0.900",
      "4.20_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.60_kw": "65 \u00b0C",
      "4.20_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.60_kw": "22 W",
      "4.20_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.60_kw": "0 W",
      "4.20_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.60_kw": "Electricity",
      "4.20_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.60_kw": "0.00 kW",
      "4.20_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.60_kw": "5725 kWh",
      "4.20_kw": "7051 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU AE200DNXMPK/EU",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_ae200dnxmpk/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.48",
      "column_2": "3.53",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.62 kW",
      "column_2": "8.62 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.11",
      "column_2": "3.31",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU AE200DNWMPK/EU",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_ae200dnwmpk/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.48",
      "column_2": "3.53",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.62 kW",
      "column_2": "8.62 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.11",
      "column_2": "3.31",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU AE160DNZMPK/EU",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_ae160dnzmpk/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU AE160DNYMPK/EU",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_ae160dnympk/eu": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_ae160dnympk/eu": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_ae160dnympk/eu": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_ae160dnympk/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_ae160dnympk/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU AE200DNXMPK/EU",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_ae200dnxmpk/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.48",
      "column_2": "3.53",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.62 kW",
      "column_2": "8.62 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.11",
      "column_2": "3.31",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU AE200DNWMPK/EU",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_ae200dnwmpk/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.40",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:42 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45.0 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49.0 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "42 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "column_0": "Prated",
      "column_1": "16.00 kW",
      "column_2": "16.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.48",
      "column_2": "3.53",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "8.62 kW",
      "column_2": "8.62 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.11",
      "column_2": "3.31",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU AE160DNZMPK/EU",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_ae160dnzmpk/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU AE160DNYMPK/EU",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_ae160dnympk/eu": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_ae160dnympk/eu": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_ae160dnympk/eu": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_ae160dnympk/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_ae160dnympk/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.20 kW",
      "column_2": "4.49 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.80 kW",
      "column_2": "14.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.900",
      "column_2": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.20 kW",
      "column_2": "2.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU MIM-E03FN",
      "source_page": 34,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_mim-e03fn": "Heating (medium temp)",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_mim-e03fn": "Outdoor",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_mim-e03fn": "Yes",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_mim-e03fn": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_mim-e03fn": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_mim-e03fn": "",
      "source_page": 34,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 34,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 34,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.50 kW",
      "medium_temperature": "10.60 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.00 kW",
      "medium_temperature": "6.50 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.60 kW",
      "medium_temperature": "4.20 kW",
      "source_page": 34,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.86": "",
      "4.57": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.86": "4.80 kW",
      "4.57": "4.40 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.86": "8.95",
      "4.57": "6.12",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.86": "",
      "4.57": "",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.86": "11.50 kW",
      "4.57": "10.60 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.86": "2.71",
      "4.57": "2.16",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "13.00 kW",
      "4.57": "12.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "2.37",
      "4.57": "1.96",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "0.900",
      "4.57": "0.900",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.86": "65 \u00b0C",
      "4.57": "65 \u00b0C",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.86": "22 W",
      "4.57": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.86": "22 W",
      "4.57": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.86": "22 W",
      "4.57": "22 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.86": "0 W",
      "4.57": "0 W",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.86": "Electricity",
      "4.57": "Electricity",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.86": "0.00 kW",
      "4.57": "0.00 kW",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.86": "5725 kWh",
      "4.57": "7051 kWh",
      "source_page": 35,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 35,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 35,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU MIM-E03FN",
      "source_page": 36,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_mim-e03fn": "Heating (medium temp)",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_mim-e03fn": "Outdoor",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_mim-e03fn": "Yes",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_mim-e03fn": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_mim-e03fn": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_mim-e03fn": "",
      "source_page": 36,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 36,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 36,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.00 kW",
      "medium_temperature": "11.30 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.00 kW",
      "medium_temperature": "12.00 kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "\u00b0C",
      "medium_temperature": "\u00b0C",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "kW",
      "medium_temperature": "kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "kW",
      "medium_temperature": "kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "kW",
      "medium_temperature": "kW",
      "source_page": 36,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "",
      "column_2": "",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "\u00b0C",
      "column_2": "\u00b0C",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "W",
      "column_2": "W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "W",
      "column_2": "W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "W",
      "column_2": "W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "W",
      "column_2": "W",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "n/a",
      "column_2": "n/a",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "kW",
      "column_2": "kW",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "kWh",
      "column_2": "kWh",
      "source_page": 37,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy n/a n/a",
      "source_page": 37,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP kW kW",
      "source_page": 37,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU MIM-E03FN",
      "source_page": 38,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_mim-e03fn": "Heating (medium temp)",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_mim-e03fn": "Outdoor",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_mim-e03fn": "Yes",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_mim-e03fn": "n/a",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_mim-e03fn": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_mim-e03fn": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_mim-e03fn": "",
      "source_page": 38,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 38,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 38,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 38,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 38,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.86": "5.20 kW",
      "5.23": "4.49 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.86": "8.81",
      "5.23": "6.57",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.86": "41.15 kW",
      "5.23": "14.15 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.86": "2.65",
      "5.23": "2.06",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "13.80 kW",
      "5.23": "14.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "2.37",
      "5.23": "1.82",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.86": "65 \u00b0C",
      "5.23": "65 \u00b0C",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.86": "0 W",
      "5.23": "0 W",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.86": "Electricity",
      "5.23": "Electricity",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.86": "2.20 kW",
      "5.23": "2.00 kW",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.86": "7385 kWh",
      "5.23": "9379 kWh",
      "source_page": 39,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 39,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 39,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU MIM-E03FN",
      "source_page": 40,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_mim-e03fn": "Heating (medium temp)",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_mim-e03fn": "Outdoor",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_mim-e03fn": "Yes",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_mim-e03fn": "n/a",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_mim-e03fn": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_mim-e03fn": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_mim-e03fn": "",
      "source_page": 40,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 40,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 40,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16.00 kW",
      "medium_temperature": "15.00 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.90",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 40,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16.00 kW",
      "medium_temperature": "16.00 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +7\u00b0C",
      "low_temperature": "5.54 kW",
      "medium_temperature": "5.54 kW",
      "source_page": 40,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "6.86": "5.20 kW",
      "5.23": "4.49 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "6.86": "8.81",
      "5.23": "6.57",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "6.86": "14.15 kW",
      "5.23": "14.15 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "6.86": "2.65",
      "5.23": "2.06",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "13.80 kW",
      "5.23": "14.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "2.37",
      "5.23": "1.82",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "6.86": "0.900",
      "5.23": "0.900",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "WTOL",
      "6.86": "65 \u00b0C",
      "5.23": "65 \u00b0C",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Poff",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PTO",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PSB",
      "6.86": "22 W",
      "5.23": "22 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "PCK",
      "6.86": "0 W",
      "5.23": "0 W",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "6.86": "Electricity",
      "5.23": "Electricity",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "6.86": "2.20 kW",
      "5.23": "2.00 kW",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "cop_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "6.86": "7385 kWh",
      "5.23": "9379 kWh",
      "source_page": 41,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 41,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.20 kW 2.00 kW",
      "source_page": 41,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDEG/EU MIM-E03GN",
      "source_page": 42,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydeg/eu_mim-e03gn": "Heating (medium temp)",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydeg/eu_mim-e03gn": "Outdoor",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydeg/eu_mim-e03gn": "Yes",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_mim-e03gn": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydeg/eu_mim-e03gn": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydeg/eu_mim-e03gn": "",
      "source_page": 42,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 42,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 42,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.3 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 42,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13 kW",
      "medium_temperature": "12 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.5 kW",
      "medium_temperature": "10.6 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 42,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.6_kw": "6.86",
      "4.2_kw": "4.57",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.6_kw": "4.8 kW",
      "4.2_kw": "4.4 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.6_kw": "8.95",
      "4.2_kw": "6.12",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.6_kw": "11.5 kW",
      "4.2_kw": "10.6 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.6_kw": "2.71",
      "4.2_kw": "2.16",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "13 kW",
      "4.2_kw": "12 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "2.37",
      "4.2_kw": "1.96",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.6_kw": "65 \u00b0C",
      "4.2_kw": "65 \u00b0C",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.6_kw": "0 W",
      "4.2_kw": "0 W",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.6_kw": "Electricity",
      "4.2_kw": "Electricity",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.6_kw": "0 kW",
      "4.2_kw": "0 kW",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.6_kw": "5725 kWh",
      "4.2_kw": "7051 kWh",
      "source_page": 43,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 43,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 43,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE120RXYDGG/EU MIM-E03GN",
      "source_page": 44,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae120rxydgg/eu_mim-e03gn": "Heating (medium temp)",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae120rxydgg/eu_mim-e03gn": "Outdoor",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae120rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae120rxydgg/eu_mim-e03gn": "Yes",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae120rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae120rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_mim-e03gn": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae120rxydgg/eu_mim-e03gn": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae120rxydgg/eu_mim-e03gn": "",
      "source_page": 44,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 44,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 44,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12 kW",
      "medium_temperature": "11.3 kW",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.65 kW",
      "medium_temperature": "3.73 kW",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.53",
      "medium_temperature": "3.03",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 44,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "138 %",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13 kW",
      "medium_temperature": "12 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.69",
      "medium_temperature": "3.51",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.5 kW",
      "medium_temperature": "10.6 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.71",
      "medium_temperature": "2.16",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7 kW",
      "medium_temperature": "6.5 kW",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.48",
      "medium_temperature": "3.45",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 44,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "5.6_kw": "6.86",
      "4.2_kw": "4.57",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "5.6_kw": "4.8 kW",
      "4.2_kw": "4.4 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "5.6_kw": "8.95",
      "4.2_kw": "6.12",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "5.6_kw": "11.5 kW",
      "4.2_kw": "10.6 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "5.6_kw": "2.71",
      "4.2_kw": "2.16",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "13 kW",
      "4.2_kw": "12 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "2.37",
      "4.2_kw": "1.96",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "5.6_kw": "0.9",
      "4.2_kw": "0.9",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "5.6_kw": "65 \u00b0C",
      "4.2_kw": "65 \u00b0C",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "5.6_kw": "22 W",
      "4.2_kw": "22 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "5.6_kw": "0 W",
      "4.2_kw": "0 W",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "5.6_kw": "Electricity",
      "4.2_kw": "Electricity",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "5.6_kw": "0 kW",
      "4.2_kw": "0 kW",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "5.6_kw": "5725 kWh",
      "4.2_kw": "7051 kWh",
      "source_page": 45,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 45,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0 kW 0 kW",
      "source_page": 45,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDEG/EU MIM-E03GN",
      "source_page": 46,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydeg/eu_mim-e03gn": "Heating (medium temp)",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydeg/eu_mim-e03gn": "Outdoor",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydeg/eu_mim-e03gn": "Yes",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydeg/eu_mim-e03gn": "n/a",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_mim-e03gn": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydeg/eu_mim-e03gn": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydeg/eu_mim-e03gn": "",
      "source_page": 46,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 46,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 46,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.9",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 46,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16 kW",
      "medium_temperature": "16 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 46,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "4.49 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.8 kW",
      "column_2": "14 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.2 kW",
      "column_2": "2 kW",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 47,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 47,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.2 kW 2 kW",
      "source_page": 47,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "": "",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Model AE160RXYDGG/EU MIM-E03GN",
      "source_page": 48,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160rxydgg/eu_mim-e03gn": "Heating (medium temp)",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160rxydgg/eu_mim-e03gn": "Outdoor",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160rxydgg/eu_mim-e03gn": "Yes",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160rxydgg/eu_mim-e03gn": "n/a",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_mim-e03gn": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160rxydgg/eu_mim-e03gn": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160rxydgg/eu_mim-e03gn": "",
      "source_page": 48,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 48,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 48,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "15 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.62 kW",
      "medium_temperature": "5.18 kW",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.42",
      "medium_temperature": "2.9",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "- dB(A)",
      "medium_temperature": "- dB(A)",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "66 dB(A)",
      "medium_temperature": "66 dB(A)",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 48,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "176 %",
      "medium_temperature": "138 %",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "16 kW",
      "medium_temperature": "16 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.48",
      "medium_temperature": "3.53",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "14.15 kW",
      "medium_temperature": "14.15 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.65",
      "medium_temperature": "2.06",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "8.62 kW",
      "medium_temperature": "8.62 kW",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.11",
      "medium_temperature": "3.31",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.9",
      "medium_temperature": "0.9",
      "source_page": 48,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "5.54 kW",
      "column_2": "5.54 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.86",
      "column_2": "5.23",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "5.2 kW",
      "column_2": "4.49 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "8.81",
      "column_2": "6.57",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "14.15 kW",
      "column_2": "14.15 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.65",
      "column_2": "2.06",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "13.8 kW",
      "column_2": "14 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.37",
      "column_2": "1.82",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "0.9",
      "column_2": "0.9",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "2.2 kW",
      "column_2": "2 kW",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "7385 kWh",
      "column_2": "9379 kWh",
      "source_page": 49,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 49,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.2 kW 2 kW",
      "source_page": 49,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Mono_12kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_19"
    }
  ]
}