{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24.pdf",
  "extraction_timestamp": "2025-11-17T15:53:50.125444",
  "total_records": 1150,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R32 Split 12.5kW & 16kW(WMH/TIH 200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R32 Split 12.5kW & 16kW(WMH/TIH 200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0994",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "1.84 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "07.03.2025",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules rev. 14",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDEG/EU+AE200DNXSPG/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedeg/eu+ae200dnxspg/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedeg/eu+ae200dnxspg/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedeg/eu+ae200dnxspg/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "12.50_kw": "4.73",
      "12.10_kw": "3.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "12.50_kw": "-7 \u00b0C",
      "12.10_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "12.50_kw": "-10 \u00b0C",
      "12.10_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "12.50_kw": "6.73 kW",
      "12.10_kw": "6.52 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "12.50_kw": "4.46",
      "12.10_kw": "3.29",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "12.50_kw": "4.33 kW",
      "12.10_kw": "4.19 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "12.50_kw": "6.90",
      "12.10_kw": "4.92",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "12.50_kw": "4.40 kW",
      "12.10_kw": "4.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "12.50_kw": "8.50",
      "12.10_kw": "5.70",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "12.50 kW",
      "12.10_kw": "12.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "2.45",
      "12.10_kw": "1.77",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "12.50_kw": "65 \u00b0C",
      "12.10_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "12.50_kw": "50 W",
      "12.10_kw": "50 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "12.50_kw": "0 W",
      "12.10_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "12.50_kw": "Electricity",
      "12.10_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "12.50_kw": "0.00 kW",
      "12.10_kw": "0.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "12.50_kw": "5454 kWh",
      "12.10_kw": "7221 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDEG/EU+AE200DNWSPG/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedeg/eu+ae200dnwspg/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedeg/eu+ae200dnwspg/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedeg/eu+ae200dnwspg/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "12.50_kw": "4.73",
      "12.10_kw": "3.46",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "12.50_kw": "-7 \u00b0C",
      "12.10_kw": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "12.50_kw": "-10 \u00b0C",
      "12.10_kw": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "12.50_kw": "6.73 kW",
      "12.10_kw": "6.52 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "12.50_kw": "4.46",
      "12.10_kw": "3.29",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "12.50_kw": "4.33 kW",
      "12.10_kw": "4.19 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "12.50_kw": "6.90",
      "12.10_kw": "4.92",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "12.50_kw": "4.40 kW",
      "12.10_kw": "4.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "12.50_kw": "8.50",
      "12.10_kw": "5.70",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "12.50 kW",
      "12.10_kw": "12.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "2.45",
      "12.10_kw": "1.77",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "12.50_kw": "65 \u00b0C",
      "12.10_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "12.50_kw": "50 W",
      "12.10_kw": "50 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "12.50_kw": "0 W",
      "12.10_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "12.50_kw": "Electricity",
      "12.10_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "12.50_kw": "0.00 kW",
      "12.10_kw": "0.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "12.50_kw": "5454 kWh",
      "12.10_kw": "7221 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDEG/EU+AE160DNZSPG/EU",
      "source_page": 6,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedeg/eu+ae160dnzspg/eu": "Heating (medium temp)",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedeg/eu+ae160dnzspg/eu": "Indoor, Outdoor",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedeg/eu+ae160dnzspg/eu": "Yes",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 6,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 6,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 6,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 6,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.46",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.12",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.29",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 6,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.33_kw": "6.90",
      "4.19_kw": "4.92",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.33_kw": "4.40 kW",
      "4.19_kw": "4.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.33_kw": "8.50",
      "4.19_kw": "5.70",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.33_kw": "11.06 kW",
      "4.19_kw": "10.70 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.33_kw": "2.80",
      "4.19_kw": "2.12",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "12.50 kW",
      "4.19_kw": "12.10 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "2.45",
      "4.19_kw": "1.77",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.33_kw": "65 \u00b0C",
      "4.19_kw": "65 \u00b0C",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.33_kw": "50 W",
      "4.19_kw": "50 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.33_kw": "0 W",
      "4.19_kw": "0 W",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.33_kw": "Electricity",
      "4.19_kw": "Electricity",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.33_kw": "0.00 kW",
      "4.19_kw": "0.00 kW",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.33_kw": "5454 kWh",
      "4.19_kw": "7221 kWh",
      "source_page": 7,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 7,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDEG/EU+AE160DNYSPG/EU",
      "source_page": 8,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedeg/eu+ae160dnyspg/eu": "Heating (medium temp)",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedeg/eu+ae160dnyspg/eu": "Indoor, Outdoor",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedeg/eu+ae160dnyspg/eu": "Yes",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 8,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 8,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 8,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 8,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.46",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.12",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.29",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 8,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.33_kw": "6.90",
      "4.19_kw": "4.92",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.33_kw": "4.40 kW",
      "4.19_kw": "4.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.33_kw": "8.50",
      "4.19_kw": "5.70",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.33_kw": "11.06 kW",
      "4.19_kw": "10.70 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.33_kw": "2.80",
      "4.19_kw": "2.12",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "12.50 kW",
      "4.19_kw": "12.10 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "2.45",
      "4.19_kw": "1.77",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.33_kw": "65 \u00b0C",
      "4.19_kw": "65 \u00b0C",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.33_kw": "50 W",
      "4.19_kw": "50 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.33_kw": "0 W",
      "4.19_kw": "0 W",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.33_kw": "Electricity",
      "4.19_kw": "Electricity",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.33_kw": "0.00 kW",
      "4.19_kw": "0.00 kW",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.33_kw": "5454 kWh",
      "4.19_kw": "7221 kWh",
      "source_page": 9,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 9,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDGG/EU+AE200DNXSPG/EU",
      "source_page": 10,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedgg/eu+ae200dnxspg/eu": "Heating + DHW + low temp",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedgg/eu+ae200dnxspg/eu": "Indoor, Outdoor",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedgg/eu+ae200dnxspg/eu": "Yes",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 10,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 10,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 10,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 10,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 10,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 10,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 10,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "12.50_kw": "4.73",
      "12.10_kw": "3.46",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "12.50_kw": "-7 \u00b0C",
      "12.10_kw": "-7 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "12.50_kw": "-10 \u00b0C",
      "12.10_kw": "-10 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "12.50_kw": "6.73 kW",
      "12.10_kw": "6.52 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "12.50_kw": "4.46",
      "12.10_kw": "3.29",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "12.50_kw": "4.33 kW",
      "12.10_kw": "4.19 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "12.50_kw": "6.90",
      "12.10_kw": "4.92",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "12.50_kw": "4.40 kW",
      "12.10_kw": "4.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "12.50_kw": "8.50",
      "12.10_kw": "5.70",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "12.50 kW",
      "12.10_kw": "12.10 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "2.45",
      "12.10_kw": "1.77",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "12.50_kw": "65 \u00b0C",
      "12.10_kw": "65 \u00b0C",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "12.50_kw": "50 W",
      "12.10_kw": "50 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "12.50_kw": "0 W",
      "12.10_kw": "0 W",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "12.50_kw": "Electricity",
      "12.10_kw": "Electricity",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "12.50_kw": "0.00 kW",
      "12.10_kw": "0.00 kW",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "12.50_kw": "5454 kWh",
      "12.10_kw": "7221 kWh",
      "source_page": 11,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 11,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDGG/EU+AE200DNWSPG/EU",
      "source_page": 12,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedgg/eu+ae200dnwspg/eu": "Heating + DHW + low temp",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedgg/eu+ae200dnwspg/eu": "Indoor, Outdoor",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedgg/eu+ae200dnwspg/eu": "Yes",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 12,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 12,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 12,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 12,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 12,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 12,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 12,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "12.50_kw": "4.73",
      "12.10_kw": "3.46",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "12.50_kw": "-7 \u00b0C",
      "12.10_kw": "-7 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "12.50_kw": "-10 \u00b0C",
      "12.10_kw": "-10 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "12.50_kw": "6.73 kW",
      "12.10_kw": "6.52 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "12.50_kw": "4.46",
      "12.10_kw": "3.29",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "12.50_kw": "4.33 kW",
      "12.10_kw": "4.19 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "12.50_kw": "6.90",
      "12.10_kw": "4.92",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "12.50_kw": "4.40 kW",
      "12.10_kw": "4.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "12.50_kw": "8.50",
      "12.10_kw": "5.70",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "12.50_kw": "11.06 kW",
      "12.10_kw": "10.70 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "12.50_kw": "2.80",
      "12.10_kw": "2.12",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "12.50 kW",
      "12.10_kw": "12.10 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "2.45",
      "12.10_kw": "1.77",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "12.50_kw": "0.900",
      "12.10_kw": "0.900",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "12.50_kw": "65 \u00b0C",
      "12.10_kw": "65 \u00b0C",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "12.50_kw": "50 W",
      "12.10_kw": "50 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "12.50_kw": "22 W",
      "12.10_kw": "22 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "12.50_kw": "0 W",
      "12.10_kw": "0 W",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "12.50_kw": "Electricity",
      "12.10_kw": "Electricity",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "12.50_kw": "0.00 kW",
      "12.10_kw": "0.00 kW",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "12.50_kw": "5454 kWh",
      "12.10_kw": "7221 kWh",
      "source_page": 13,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 13,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDGG/EU+AE160DNZSPG/EU",
      "source_page": 14,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedgg/eu+ae160dnzspg/eu": "Heating (medium temp)",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedgg/eu+ae160dnzspg/eu": "Indoor, Outdoor",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedgg/eu+ae160dnzspg/eu": "Yes",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 14,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 14,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 14,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 14,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.46",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.12",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.29",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 14,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.33_kw": "6.90",
      "4.19_kw": "4.92",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.33_kw": "4.40 kW",
      "4.19_kw": "4.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.33_kw": "8.50",
      "4.19_kw": "5.70",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.33_kw": "11.06 kW",
      "4.19_kw": "10.70 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.33_kw": "2.80",
      "4.19_kw": "2.12",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "12.50 kW",
      "4.19_kw": "12.10 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "2.45",
      "4.19_kw": "1.77",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.33_kw": "65 \u00b0C",
      "4.19_kw": "65 \u00b0C",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.33_kw": "50 W",
      "4.19_kw": "50 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.33_kw": "0 W",
      "4.19_kw": "0 W",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.33_kw": "Electricity",
      "4.19_kw": "Electricity",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.33_kw": "0.00 kW",
      "4.19_kw": "0.00 kW",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.33_kw": "5454 kWh",
      "4.19_kw": "7221 kWh",
      "source_page": 15,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 15,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE125DXEDGG/EU+AE160DNYSPG/EU",
      "source_page": 16,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae125dxedgg/eu+ae160dnyspg/eu": "Heating (medium temp)",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae125dxedgg/eu+ae160dnyspg/eu": "Indoor, Outdoor",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae125dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae125dxedgg/eu+ae160dnyspg/eu": "Yes",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae125dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae125dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae125dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae125dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 16,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 16,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 16,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "12.5 kW",
      "medium_temperature": "12.1 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "2.57 kW",
      "medium_temperature": "4.03 kW",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.86",
      "medium_temperature": "3",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "61 dB(A)",
      "medium_temperature": "61 dB(A)",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 16,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "186 %",
      "medium_temperature": "135 %",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "12.50 kW",
      "medium_temperature": "12.10 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.73",
      "medium_temperature": "3.46",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.06 kW",
      "medium_temperature": "10.70 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.80",
      "medium_temperature": "2.12",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "6.73 kW",
      "medium_temperature": "6.52 kW",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.46",
      "medium_temperature": "3.29",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 16,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.33_kw": "6.90",
      "4.19_kw": "4.92",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.33_kw": "4.40 kW",
      "4.19_kw": "4.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.33_kw": "8.50",
      "4.19_kw": "5.70",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.33_kw": "11.06 kW",
      "4.19_kw": "10.70 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.33_kw": "2.80",
      "4.19_kw": "2.12",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "12.50 kW",
      "4.19_kw": "12.10 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "2.45",
      "4.19_kw": "1.77",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.33_kw": "0.900",
      "4.19_kw": "0.900",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.33_kw": "65 \u00b0C",
      "4.19_kw": "65 \u00b0C",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.33_kw": "50 W",
      "4.19_kw": "50 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.33_kw": "22 W",
      "4.19_kw": "22 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.33_kw": "0 W",
      "4.19_kw": "0 W",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.33_kw": "Electricity",
      "4.19_kw": "Electricity",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.33_kw": "0.00 kW",
      "4.19_kw": "0.00 kW",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.33_kw": "5454 kWh",
      "4.19_kw": "7221 kWh",
      "source_page": 17,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 17,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDEG/EU+AE200DNXSPG/EU",
      "source_page": 18,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedeg/eu+ae200dnxspg/eu": "Heating + DHW + low temp",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedeg/eu+ae200dnxspg/eu": "Indoor, Outdoor",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedeg/eu+ae200dnxspg/eu": "Yes",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedeg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedeg/eu+ae200dnxspg/eu": "",
      "source_page": 18,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 18,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 18,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 18,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 18,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 18,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 18,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "13.50_kw": "4.70",
      "12.50_kw": "3.45",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.50_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.50_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.50_kw": "7.27 kW",
      "12.50_kw": "6.73 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.50_kw": "4.38",
      "12.50_kw": "3.25",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.50_kw": "4.67 kW",
      "12.50_kw": "4.33 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.50_kw": "7.00",
      "12.50_kw": "4.98",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.50_kw": "4.40 kW",
      "12.50_kw": "4.10 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.50_kw": "8.70",
      "12.50_kw": "5.90",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.50 kW",
      "12.50_kw": "12.50 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "2.42",
      "12.50_kw": "1.75",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.50_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.50_kw": "50 W",
      "12.50_kw": "50 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.50_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "12.50_kw": "0.00 kW",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.50_kw": "5930 kWh",
      "12.50_kw": "7481 kWh",
      "source_page": 19,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 19,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDEG/EU+AE200DNWSPG/EU",
      "source_page": 20,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedeg/eu+ae200dnwspg/eu": "Heating + DHW + low temp",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedeg/eu+ae200dnwspg/eu": "Indoor, Outdoor",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedeg/eu+ae200dnwspg/eu": "Yes",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedeg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedeg/eu+ae200dnwspg/eu": "",
      "source_page": 20,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 20,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 20,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 20,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 20,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 20,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 20,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "13.50_kw": "4.70",
      "12.50_kw": "3.45",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.50_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.50_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.50_kw": "7.27 kW",
      "12.50_kw": "6.73 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.50_kw": "4.38",
      "12.50_kw": "3.25",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.50_kw": "4.67 kW",
      "12.50_kw": "4.33 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.50_kw": "7.00",
      "12.50_kw": "4.98",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.50_kw": "4.40 kW",
      "12.50_kw": "4.10 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.50_kw": "8.70",
      "12.50_kw": "5.90",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.50 kW",
      "12.50_kw": "12.50 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "2.42",
      "12.50_kw": "1.75",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.50_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.50_kw": "50 W",
      "12.50_kw": "50 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.50_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "12.50_kw": "0.00 kW",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.50_kw": "5930 kWh",
      "12.50_kw": "7481 kWh",
      "source_page": 21,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 21,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDEG/EU+AE160DNZSPG/EU",
      "source_page": 22,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedeg/eu+ae160dnzspg/eu": "Heating (medium temp)",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedeg/eu+ae160dnzspg/eu": "Indoor, Outdoor",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedeg/eu+ae160dnzspg/eu": "Yes",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedeg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedeg/eu+ae160dnzspg/eu": "",
      "source_page": 22,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 22,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 22,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 22,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.45",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.10",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 22,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.67_kw": "7.00",
      "4.33_kw": "4.98",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.67_kw": "4.40 kW",
      "4.33_kw": "4.10 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.67_kw": "8.70",
      "4.33_kw": "5.90",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.67_kw": "11.94 kW",
      "4.33_kw": "11.06 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.67_kw": "2.76",
      "4.33_kw": "2.10",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "13.50 kW",
      "4.33_kw": "12.50 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "2.42",
      "4.33_kw": "1.75",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.67_kw": "65 \u00b0C",
      "4.33_kw": "65 \u00b0C",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.67_kw": "50 W",
      "4.33_kw": "50 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.67_kw": "0 W",
      "4.33_kw": "0 W",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.67_kw": "Electricity",
      "4.33_kw": "Electricity",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.67_kw": "0.00 kW",
      "4.33_kw": "0.00 kW",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.67_kw": "5930 kWh",
      "4.33_kw": "7481 kWh",
      "source_page": 23,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 23,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDEG/EU+AE160DNYSPG/EU",
      "source_page": 24,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedeg/eu+ae160dnyspg/eu": "Heating (medium temp)",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedeg/eu+ae160dnyspg/eu": "Indoor, Outdoor",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedeg/eu+ae160dnyspg/eu": "Yes",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedeg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedeg/eu+ae160dnyspg/eu": "",
      "source_page": 24,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 24,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 24,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 24,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.45",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.10",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 24,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.67_kw": "7.00",
      "4.33_kw": "4.98",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.67_kw": "4.40 kW",
      "4.33_kw": "4.10 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.67_kw": "8.70",
      "4.33_kw": "5.90",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.67_kw": "11.94 kW",
      "4.33_kw": "11.06 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.67_kw": "2.76",
      "4.33_kw": "2.10",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "13.50 kW",
      "4.33_kw": "12.50 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "2.42",
      "4.33_kw": "1.75",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.67_kw": "65 \u00b0C",
      "4.33_kw": "65 \u00b0C",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.67_kw": "50 W",
      "4.33_kw": "50 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.67_kw": "0 W",
      "4.33_kw": "0 W",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.67_kw": "Electricity",
      "4.33_kw": "Electricity",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.67_kw": "0.00 kW",
      "4.33_kw": "0.00 kW",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.67_kw": "5930 kWh",
      "4.33_kw": "7481 kWh",
      "source_page": 25,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 25,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDGG/EU+AE200DNXSPG/EU",
      "source_page": 26,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedgg/eu+ae200dnxspg/eu": "Heating + DHW + low temp",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedgg/eu+ae200dnxspg/eu": "Indoor, Outdoor",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedgg/eu+ae200dnxspg/eu": "Yes",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedgg/eu+ae200dnxspg/eu": "n/a",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedgg/eu+ae200dnxspg/eu": "",
      "source_page": 26,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 26,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 26,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 26,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 26,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 26,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 26,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "13.50_kw": "4.70",
      "12.50_kw": "3.45",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.50_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.50_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.50_kw": "7.27 kW",
      "12.50_kw": "6.73 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.50_kw": "4.38",
      "12.50_kw": "3.25",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.50_kw": "4.67 kW",
      "12.50_kw": "4.33 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.50_kw": "7.00",
      "12.50_kw": "4.98",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.50_kw": "4.40 kW",
      "12.50_kw": "4.10 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.50_kw": "8.70",
      "12.50_kw": "5.90",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.50 kW",
      "12.50_kw": "12.50 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "2.42",
      "12.50_kw": "1.75",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.50_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.50_kw": "50 W",
      "12.50_kw": "50 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.50_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "12.50_kw": "0.00 kW",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.50_kw": "5930 kWh",
      "12.50_kw": "7481 kWh",
      "source_page": 27,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 27,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDGG/EU+AE200DNWSPG/EU",
      "source_page": 28,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedgg/eu+ae200dnwspg/eu": "Heating + DHW + low temp",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedgg/eu+ae200dnwspg/eu": "Indoor, Outdoor",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedgg/eu+ae200dnwspg/eu": "Yes",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedgg/eu+ae200dnwspg/eu": "n/a",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedgg/eu+ae200dnwspg/eu": "",
      "source_page": 28,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "3x400v_50hz": "",
      "source_page": 28,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "148 %",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "3.4",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "0:53 h:min",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "45 W",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "49 \u00b0C",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "220 l",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 28,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 28,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 28,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 28,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_0",
      "value": "53 h:min",
      "source_page": 28,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "prated": "SCOP",
      "13.50_kw": "4.70",
      "12.50_kw": "3.45",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "13.50_kw": "-7 \u00b0C",
      "12.50_kw": "-7 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "13.50_kw": "-10 \u00b0C",
      "12.50_kw": "-10 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "13.50_kw": "7.27 kW",
      "12.50_kw": "6.73 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "13.50_kw": "4.38",
      "12.50_kw": "3.25",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "13.50_kw": "4.67 kW",
      "12.50_kw": "4.33 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "13.50_kw": "7.00",
      "12.50_kw": "4.98",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "13.50_kw": "4.40 kW",
      "12.50_kw": "4.10 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "13.50_kw": "8.70",
      "12.50_kw": "5.90",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "13.50_kw": "11.94 kW",
      "12.50_kw": "11.06 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "13.50_kw": "2.76",
      "12.50_kw": "2.10",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "13.50 kW",
      "12.50_kw": "12.50 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "2.42",
      "12.50_kw": "1.75",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "13.50_kw": "0.900",
      "12.50_kw": "0.900",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "13.50_kw": "65 \u00b0C",
      "12.50_kw": "65 \u00b0C",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "13.50_kw": "50 W",
      "12.50_kw": "50 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "13.50_kw": "22 W",
      "12.50_kw": "22 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "13.50_kw": "0 W",
      "12.50_kw": "0 W",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "13.50_kw": "Electricity",
      "12.50_kw": "Electricity",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "13.50_kw": "0.00 kW",
      "12.50_kw": "0.00 kW",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "13.50_kw": "5930 kWh",
      "12.50_kw": "7481 kWh",
      "source_page": 29,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 29,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDGG/EU+AE160DNZSPG/EU",
      "source_page": 30,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedgg/eu+ae160dnzspg/eu": "Heating (medium temp)",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedgg/eu+ae160dnzspg/eu": "Indoor, Outdoor",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedgg/eu+ae160dnzspg/eu": "Yes",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedgg/eu+ae160dnzspg/eu": "n/a",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedgg/eu+ae160dnzspg/eu": "",
      "source_page": 30,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 30,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 30,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "44 dB(A)",
      "medium_temperature": "44 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 30,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.45",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.10",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 30,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.67_kw": "7.00",
      "4.33_kw": "4.98",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.67_kw": "4.40 kW",
      "4.33_kw": "4.10 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.67_kw": "8.70",
      "4.33_kw": "5.90",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.67_kw": "11.94 kW",
      "4.33_kw": "11.06 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.67_kw": "2.76",
      "4.33_kw": "2.10",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "13.50 kW",
      "4.33_kw": "12.50 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "2.42",
      "4.33_kw": "1.75",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.67_kw": "65 \u00b0C",
      "4.33_kw": "65 \u00b0C",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.67_kw": "50 W",
      "4.33_kw": "50 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.67_kw": "0 W",
      "4.33_kw": "0 W",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.67_kw": "Electricity",
      "4.33_kw": "Electricity",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.67_kw": "0.00 kW",
      "4.33_kw": "0.00 kW",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.67_kw": "5930 kWh",
      "4.33_kw": "7481 kWh",
      "source_page": 31,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 31,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "": "",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Model AE160DXEDGG/EU+AE160DNYSPG/EU",
      "source_page": 32,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae160dxedgg/eu+ae160dnyspg/eu": "Heating (medium temp)",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae160dxedgg/eu+ae160dnyspg/eu": "Indoor, Outdoor",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae160dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae160dxedgg/eu+ae160dnyspg/eu": "Yes",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae160dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae160dxedgg/eu+ae160dnyspg/eu": "n/a",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae160dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae160dxedgg/eu+ae160dnyspg/eu": "",
      "source_page": 32,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 32,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 32,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "16 kW",
      "medium_temperature": "12.5 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "3.52 kW",
      "medium_temperature": "4.24 kW",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.55",
      "medium_temperature": "2.95",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "42 dB(A)",
      "medium_temperature": "42 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "62 dB(A)",
      "medium_temperature": "62 dB(A)",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 32,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "185 %",
      "medium_temperature": "135 %",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "13.50 kW",
      "medium_temperature": "12.50 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.70",
      "medium_temperature": "3.45",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "11.94 kW",
      "medium_temperature": "11.06 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.76",
      "medium_temperature": "2.10",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "7.27 kW",
      "medium_temperature": "6.73 kW",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.38",
      "medium_temperature": "3.25",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.900",
      "medium_temperature": "0.900",
      "source_page": 32,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "4.67_kw": "7.00",
      "4.33_kw": "4.98",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "4.67_kw": "4.40 kW",
      "4.33_kw": "4.10 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "4.67_kw": "8.70",
      "4.33_kw": "5.90",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "4.67_kw": "11.94 kW",
      "4.33_kw": "11.06 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "4.67_kw": "2.76",
      "4.33_kw": "2.10",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "13.50 kW",
      "4.33_kw": "12.50 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "2.42",
      "4.33_kw": "1.75",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "4.67_kw": "0.900",
      "4.33_kw": "0.900",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "4.67_kw": "65 \u00b0C",
      "4.33_kw": "65 \u00b0C",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "4.67_kw": "50 W",
      "4.33_kw": "50 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "4.67_kw": "22 W",
      "4.33_kw": "22 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "4.67_kw": "0 W",
      "4.33_kw": "0 W",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "4.67_kw": "Electricity",
      "4.33_kw": "Electricity",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "4.67_kw": "0.00 kW",
      "4.33_kw": "0.00 kW",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "4.67_kw": "5930 kWh",
      "4.33_kw": "7481 kWh",
      "source_page": 33,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.00 kW 0.00 kW",
      "source_page": 33,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_12_5kW___16kW_WMH_TIH_200L__Outdoor_Air_Water_24"
    }
  ]
}