{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25.pdf",
  "extraction_timestamp": "2025-11-17T15:53:50.612702",
  "total_records": 166,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R32 Split 4kW & 6kW (space heating/200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R32 Split 4kW & 6kW (space heating/200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0451",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "1.2 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "26.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules V7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model AE040RXEDEG/EU & AE200RNWSEG/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae040rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:20 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "56.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "4.40 kW",
      "medium_temperature": "3.90 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "0.85 kW",
      "medium_temperature": "1.32 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "5.20",
      "medium_temperature": "2.95",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "58 dB(A)",
      "medium_temperature": "58 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "20 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    },
    {
      "column_0": "Prated",
      "column_1": "5.00 kW",
      "column_2": "5.00 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.25",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "2.69 kW",
      "column_2": "2.69 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.63",
      "column_2": "3.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "1.73 kW",
      "column_2": "1.73 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.48",
      "column_2": "4.46",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "1.93 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "4.88",
      "column_2": "5.72",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "4.42 kW",
      "column_2": "4.42 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "3.02",
      "column_2": "2.10",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "4.48 kW",
      "column_2": "4.17 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.24",
      "column_2": "1.51",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.52 kW",
      "column_2": "0.83 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2253 kWh",
      "column_2": "3178 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.52 kW 0.83 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Model AE060RXEDEG/EU & AE200RNWSEG/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "Heating + DHW + low temp",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae060rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "120 %",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.95",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:20 h:min",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "56.0 W",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "6.00 kW",
      "medium_temperature": "5.20 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.22 kW",
      "medium_temperature": "1.81 kW",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.92",
      "medium_temperature": "2.87",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "60 dB(A)",
      "medium_temperature": "60 dB(A)",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "180 %",
      "medium_temperature": "129 %",
      "source_page": 4,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "20 h:min",
      "source_page": 4,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    },
    {
      "column_0": "Prated",
      "column_1": "6.00 kW",
      "column_2": "6.00 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "SCOP",
      "column_1": "4.58",
      "column_2": "3.31",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Tbiv",
      "column_1": "-7 \u00b0C",
      "column_2": "-7 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "TOL",
      "column_1": "-10 \u00b0C",
      "column_2": "-10 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = -7\u00b0C",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = -7\u00b0C",
      "column_1": "2.75",
      "column_2": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = -7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +2\u00b0C",
      "column_1": "3.23 kW",
      "column_2": "3.20 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +2\u00b0C",
      "column_1": "4.50",
      "column_2": "3.23",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +2 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = +7\u00b0C",
      "column_1": "2.08 kW",
      "column_2": "2.08 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = +7\u00b0C",
      "column_1": "6.25",
      "column_2": "4.47",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +7 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = 12\u00b0C",
      "column_1": "1.96 kW",
      "column_2": "1.93 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = 12\u00b0C",
      "column_1": "7.57",
      "column_2": "5.72",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Cdh Tj = +12 \u00b0C",
      "column_1": "0.90",
      "column_2": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = Tbiv",
      "column_1": "5.31 kW",
      "column_2": "5.31 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = Tbiv",
      "column_1": "2.75",
      "column_2": "2.00",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "5.24 kW",
      "column_2": "4.95 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "column_1": "2.55",
      "column_2": "1.80",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "WTOL",
      "column_1": "65 \u00b0C",
      "column_2": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Poff",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PTO",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PSB",
      "column_1": "22 W",
      "column_2": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "PCK",
      "column_1": "0 W",
      "column_2": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: Type of energy\ninput",
      "column_1": "Electricity",
      "column_2": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Supplementary Heater: PSUP",
      "column_1": "0.76 kW",
      "column_2": "1.05 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "column_0": "Annual energy consumption Qhe",
      "column_1": "2705 kWh",
      "column_2": "3745 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 0.76 kW 1.05 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_4kW___6kW__space_heating_200L__Outdoor_Air_Water_25"
    }
  ]
}