{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28.pdf",
  "extraction_timestamp": "2025-11-17T15:53:53.467278",
  "total_records": 89,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R32 Split 9kW (space heating/200L)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R32 Split 9kW (space heating/200L)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0454",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "26.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules V7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Model AE090RXEDEG/EU & AE200RNWSEG/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "Heating + DHW + low temp",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090rxedeg/eu_&_ae200rnwseg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "power_supply": "EN 16147 | Average Climate",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Efficiency \u03b7DHW",
      "l": "119 %",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "COP",
      "l": "2.92",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Heating up time",
      "l": "2:00 h:min",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Standby power input",
      "l": "58.0 W",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Reference hot water temperature",
      "l": "52.1 \u00b0C",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "Mixed water at 40\u00b0C",
      "l": "206 l",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "declared_load_profile": "EN 14511-4 | Heating",
      "l": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.87 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 8,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "heating_up_time_2",
      "value": "00 h:min",
      "source_page": 2,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28"
    },
    {
      "prated": "SCOP",
      "9.00_kw": "4.45",
      "8.00_kw": "3.24",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Tbiv",
      "9.00_kw": "-7 \u00b0C",
      "8.00_kw": "-7 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "TOL",
      "9.00_kw": "-10 \u00b0C",
      "8.00_kw": "-10 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = -7\u00b0C",
      "9.00_kw": "7.50 kW",
      "8.00_kw": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = -7\u00b0C",
      "9.00_kw": "2.64",
      "8.00_kw": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = -7 \u00b0C",
      "9.00_kw": "0.90",
      "8.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +2\u00b0C",
      "9.00_kw": "4.60 kW",
      "8.00_kw": "4.30 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +2\u00b0C",
      "9.00_kw": "4.17",
      "8.00_kw": "3.23",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +2 \u00b0C",
      "9.00_kw": "0.90",
      "8.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = +7\u00b0C",
      "9.00_kw": "2.90 kW",
      "8.00_kw": "2.80 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = +7\u00b0C",
      "9.00_kw": "6.53",
      "8.00_kw": "4.62",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +7 \u00b0C",
      "9.00_kw": "0.90",
      "8.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = 12\u00b0C",
      "9.00_kw": "2.70 kW",
      "8.00_kw": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = 12\u00b0C",
      "9.00_kw": "8.87",
      "8.00_kw": "5.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Cdh Tj = +12 \u00b0C",
      "9.00_kw": "0.90",
      "8.00_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = Tbiv",
      "9.00_kw": "7.50 kW",
      "8.00_kw": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = Tbiv",
      "9.00_kw": "2.64",
      "8.00_kw": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "9.00_kw": "6.70 kW",
      "8.00_kw": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "9.00_kw": "2.32",
      "8.00_kw": "1.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "WTOL",
      "9.00_kw": "65 \u00b0C",
      "8.00_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Poff",
      "9.00_kw": "22 W",
      "8.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PTO",
      "9.00_kw": "22 W",
      "8.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PSB",
      "9.00_kw": "22 W",
      "8.00_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "PCK",
      "9.00_kw": "0 W",
      "8.00_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: Type of energy\ninput",
      "9.00_kw": "Electricity",
      "8.00_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Supplementary Heater: PSUP",
      "9.00_kw": "2.30 kW",
      "8.00_kw": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "prated": "Annual energy consumption Qhe",
      "9.00_kw": "3949 kWh",
      "8.00_kw": "5103 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 3.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__space_heating_200L__Outdoor_Air_Water_28"
    }
  ]
}