{
  "source_pdf": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30.pdf",
  "extraction_timestamp": "2025-11-17T15:53:54.415644",
  "total_records": 144,
  "records": [
    {
      "": "",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Subtype Samsung EHS R32 Split 9kW (wall-mounted hydro unit)",
      "source_page": 1,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Address",
      "samsung_electronics_air_conditioner_europe_b.v.": "Evert van de Beekstraat 310",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "ZIP",
      "samsung_electronics_air_conditioner_europe_b.v.": "1118 CX",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "City",
      "samsung_electronics_air_conditioner_europe_b.v.": "Schiphol",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Country",
      "samsung_electronics_air_conditioner_europe_b.v.": "NL",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Body",
      "samsung_electronics_air_conditioner_europe_b.v.": "DIN CERTCO Gesellschaft f\u00fcr Konformit\u00e4tsbewertung mbH",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Subtype title",
      "samsung_electronics_air_conditioner_europe_b.v.": "Samsung EHS R32 Split 9kW (wall-mounted hydro unit)",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Registration number",
      "samsung_electronics_air_conditioner_europe_b.v.": "011-1W0456",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Heat Pump Type",
      "samsung_electronics_air_conditioner_europe_b.v.": "Outdoor Air/Water",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "R32",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Mass of Refrigerant",
      "samsung_electronics_air_conditioner_europe_b.v.": "1.4 kg",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Certification Date",
      "samsung_electronics_air_conditioner_europe_b.v.": "26.01.2021",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "certificate_holder": "Testing basis",
      "samsung_electronics_air_conditioner_europe_b.v.": "HP KEYMARK certification scheme rules V7",
      "source_page": 1,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model AE090RXEDEG/EU & AE090RNYDEG/EU",
      "source_page": 2,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "Heating (medium temp)",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "Indoor, Outdoor",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "Yes",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "n/a",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090rxedeg/eu_&_ae090rnydeg/eu": "",
      "source_page": 2,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "1x230v_50hz": "n/a",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "1x230v_50hz": "",
      "source_page": 2,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 2,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.87 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.93",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 2,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.24",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.76",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.23",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 2,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.90_kw": "6.53",
      "2.80_kw": "4.62",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.90_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.90_kw": "2.70 kW",
      "2.80_kw": "2.60 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.90_kw": "8.87",
      "2.80_kw": "5.88",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.90_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.90_kw": "7.50 kW",
      "2.80_kw": "7.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.90_kw": "2.64",
      "2.80_kw": "1.76",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "6.70 kW",
      "2.80_kw": "4.90 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "2.32",
      "2.80_kw": "1.35",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.90_kw": "65 \u00b0C",
      "2.80_kw": "65 \u00b0C",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.90_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.90_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.90_kw": "2.30 kW",
      "2.80_kw": "3.10 kW",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.90_kw": "3949 kWh",
      "2.80_kw": "5103 kWh",
      "source_page": 3,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 3.10 kW",
      "source_page": 3,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30"
    },
    {
      "": "",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Model AE090RXEDGG/EU & AE090RNYDGG/EU",
      "source_page": 4,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Application",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "Heating (medium temp)",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Units",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "Indoor, Outdoor",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Climate zone (for heating)",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Reversibility",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "Yes",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Cooling mode application (optional)",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "Any additional heat sources",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "n/a",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "model_name": "General data",
      "ae090rxedgg/eu_&_ae090rnydgg/eu": "",
      "source_page": 4,
      "source_table": 2,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Off-peak product",
      "3x400v_50hz": "n/a",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "Outdoor Air/Water",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "power_supply": "EN 14511-4 | Heating",
      "3x400v_50hz": "",
      "source_page": 4,
      "source_table": 3,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Complete power supply failure",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Defrost test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "Starting and operating test",
      "passed": "passed",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "shutting_off_the_heat_transfer_medium_flow": "EN 14511-2 | Heating",
      "passed": "",
      "source_page": 4,
      "source_table": 4,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Heat output",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "El input",
      "low_temperature": "1.87 kW",
      "medium_temperature": "2.73 kW",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP",
      "low_temperature": "4.81",
      "medium_temperature": "2.93",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 12102-1 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 5,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level indoor",
      "low_temperature": "40 dB(A)",
      "medium_temperature": "40 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Sound power level outdoor",
      "low_temperature": "64 dB(A)",
      "medium_temperature": "64 dB(A)",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "EN 14825 | Average Climate",
      "low_temperature": "",
      "medium_temperature": "",
      "source_page": 4,
      "source_table": 6,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "\u03b7s",
      "low_temperature": "175 %",
      "medium_temperature": "127 %",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Prated",
      "low_temperature": "9.00 kW",
      "medium_temperature": "8.00 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "SCOP",
      "low_temperature": "4.45",
      "medium_temperature": "3.24",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Tbiv",
      "low_temperature": "-7 \u00b0C",
      "medium_temperature": "-7 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "TOL",
      "low_temperature": "-10 \u00b0C",
      "medium_temperature": "-10 \u00b0C",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = -7\u00b0C",
      "low_temperature": "7.50 kW",
      "medium_temperature": "7.10 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = -7\u00b0C",
      "low_temperature": "2.64",
      "medium_temperature": "1.76",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = -7 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Pdh Tj = +2\u00b0C",
      "low_temperature": "4.60 kW",
      "medium_temperature": "4.30 kW",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "COP Tj = +2\u00b0C",
      "low_temperature": "4.17",
      "medium_temperature": "3.23",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "": "Cdh Tj = +2 \u00b0C",
      "low_temperature": "0.90",
      "medium_temperature": "0.90",
      "source_page": 4,
      "source_table": 7,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = +7\u00b0C",
      "2.90_kw": "6.53",
      "2.80_kw": "4.62",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +7 \u00b0C",
      "2.90_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = 12\u00b0C",
      "2.90_kw": "2.70 kW",
      "2.80_kw": "2.60 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = 12\u00b0C",
      "2.90_kw": "8.87",
      "2.80_kw": "5.88",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Cdh Tj = +12 \u00b0C",
      "2.90_kw": "0.90",
      "2.80_kw": "0.90",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = Tbiv",
      "2.90_kw": "7.50 kW",
      "2.80_kw": "7.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = Tbiv",
      "2.90_kw": "2.64",
      "2.80_kw": "1.76",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Pdh Tj = TOL or Pdh Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "6.70 kW",
      "2.80_kw": "4.90 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "COP Tj = TOL or COP Tj = Tdesignh if TOL\n< Tdesignh",
      "2.90_kw": "2.32",
      "2.80_kw": "1.35",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "WTOL",
      "2.90_kw": "65 \u00b0C",
      "2.80_kw": "65 \u00b0C",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Poff",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PTO",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PSB",
      "2.90_kw": "22 W",
      "2.80_kw": "22 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "PCK",
      "2.90_kw": "0 W",
      "2.80_kw": "0 W",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: Type of energy\ninput",
      "2.90_kw": "Electricity",
      "2.80_kw": "Electricity",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Supplementary Heater: PSUP",
      "2.90_kw": "2.30 kW",
      "2.80_kw": "3.10 kW",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "pdh_tj_=_+7\u00b0c": "Annual energy consumption Qhe",
      "2.90_kw": "3949 kWh",
      "2.80_kw": "5103 kWh",
      "source_page": 5,
      "source_table": 1,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30",
      "submodel_id": null
    },
    {
      "label": "supplementary_heater",
      "value": "Type of energy Electricity Electricity",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30"
    },
    {
      "label": "supplementary_heater",
      "value": "PSUP 2.30 kW 3.10 kW",
      "source_page": 5,
      "source_table": null,
      "model_id": "Samsung_Electronics_Air_Conditioner_Euro_Samsung_EHS_R32_Split_9kW__wall-mounted_hydro_unit__Outdoor_Air_Water_30"
    }
  ]
}